<html>
<head>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft Word 15 (filtered)" name="Generator"/>
<title>Reviewed</title>
<style>
<!--
/* Font Definitions */
@font-face
{font-family:Wingdings;
panose-1:5 0 0 0 0 0 0 0 0 0;}
@font-face
{font-family:바탕;
panose-1:2 3 6 0 0 1 1 1 1 1;}
@font-face
{font-family:굴림;
panose-1:2 11 6 0 0 1 1 1 1 1;}
@font-face
{font-family:"Cambria Math";
panose-1:2 4 5 3 5 4 6 3 2 4;}
@font-face
{font-family:"맑은 고딕";
panose-1:2 11 5 3 2 0 0 2 0 4;}
@font-face
{font-family:굴림체;
panose-1:2 11 6 9 0 1 1 1 1 1;}
@font-face
{font-family:바탕체;
panose-1:2 3 6 9 0 1 1 1 1 1;}
@font-face
{font-family:"\@맑은 고딕";}
@font-face
{font-family:"\@바탕";
panose-1:2 3 6 0 0 1 1 1 1 1;}
@font-face
{font-family:"\@바탕체";}
@font-face
{font-family:"\@굴림";
panose-1:2 11 6 0 0 1 1 1 1 1;}
@font-face
{font-family:"\@굴림체";}
@font-face
{font-family:돋움체;
panose-1:2 11 6 9 0 1 1 1 1 1;}
@font-face
{font-family:"\@돋움체";}
@font-face
{font-family:명조;}
@font-face
{font-family:"\@명조";
panose-1:0 0 0 0 0 0 0 0 0 0;}
@font-face
{font-family:나눔바른고딕;
panose-1:0 0 0 0 0 0 0 0 0 0;}
@font-face
{font-family:"한화고딕 L";}
@font-face
{font-family:"\@한화고딕 L";
panose-1:0 0 0 0 0 0 0 0 0 0;}
@font-face
{font-family:"\@나눔바른고딕";
panose-1:0 0 0 0 0 0 0 0 0 0;}
/* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
{margin:0cm;
margin-bottom:.0001pt;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:11.0pt;
font-family:"Times New Roman",serif;}
h1
{mso-style-link:"제목 1 Char";
margin-top:3.0pt;
margin-right:0cm;
margin-bottom:3.0pt;
margin-left:0cm;
text-align:left;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:11.0pt;
font-family:"Times New Roman",serif;
color:black;}
h2
{mso-style-link:"제목 2 Char";
margin-top:12.0pt;
margin-right:0cm;
margin-bottom:3.0pt;
margin-left:0cm;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:12.0pt;
font-family:"Times New Roman",serif;
font-style:italic;}
h3
{mso-style-link:"제목 3 Char";
margin-top:12.0pt;
margin-right:0cm;
margin-bottom:3.0pt;
margin-left:0cm;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:12.0pt;
font-family:"Times New Roman",serif;}
h4
{mso-style-link:"제목 4 Char";
margin-top:12.0pt;
margin-right:0cm;
margin-bottom:12.0pt;
margin-left:0cm;
text-align:left;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:14.0pt;
font-family:"Times New Roman",serif;
color:blue;
letter-spacing:1.5pt;
text-decoration:underline;}
h5
{mso-style-link:"제목 5 Char";
margin-top:0cm;
margin-right:19.85pt;
margin-bottom:0cm;
margin-left:19.85pt;
margin-bottom:.0001pt;
text-align:left;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:11.0pt;
font-family:"Times New Roman",serif;
color:black;}
h6
{mso-style-link:"제목 6 Char";
margin-top:9.0pt;
margin-right:0cm;
margin-bottom:9.0pt;
margin-left:0cm;
text-align:left;
line-height:12.0pt;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:11.0pt;
font-family:"Times New Roman",serif;
color:blue;}
p.MsoHeading7, li.MsoHeading7, div.MsoHeading7
{mso-style-link:"제목 7 Char";
margin-top:9.0pt;
margin-right:0cm;
margin-bottom:9.0pt;
margin-left:0cm;
text-align:left;
line-height:12.0pt;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:12.0pt;
font-family:"Times New Roman",serif;
color:blue;
letter-spacing:1.5pt;
font-weight:bold;}
p.MsoHeading8, li.MsoHeading8, div.MsoHeading8
{mso-style-link:"제목 8 Char";
margin-top:6.0pt;
margin-right:0cm;
margin-bottom:6.0pt;
margin-left:0cm;
text-align:left;
line-height:12.0pt;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:11.0pt;
font-family:"Times New Roman",serif;
font-weight:bold;}
p.MsoHeading9, li.MsoHeading9, div.MsoHeading9
{mso-style-link:"제목 9 Char";
margin-top:0cm;
margin-right:2.85pt;
margin-bottom:0cm;
margin-left:2.85pt;
margin-bottom:.0001pt;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:11.0pt;
font-family:"Times New Roman",serif;
color:blue;
font-weight:bold;}
p.MsoNormalIndent, li.MsoNormalIndent, div.MsoNormalIndent
{margin-top:0cm;
margin-right:0cm;
margin-bottom:0cm;
margin-left:36.0pt;
margin-bottom:.0001pt;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:11.0pt;
font-family:"Times New Roman",serif;}
p.MsoHeader, li.MsoHeader, div.MsoHeader
{mso-style-link:"머리글 Char";
margin:0cm;
margin-bottom:.0001pt;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:11.0pt;
font-family:"Times New Roman",serif;}
p.MsoFooter, li.MsoFooter, div.MsoFooter
{mso-style-link:"바닥글 Char";
margin:0cm;
margin-bottom:.0001pt;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:11.0pt;
font-family:"Times New Roman",serif;}
p.MsoTitle, li.MsoTitle, div.MsoTitle
{mso-style-link:"제목 Char";
margin-top:0cm;
margin-right:2.0pt;
margin-bottom:0cm;
margin-left:0cm;
margin-bottom:.0001pt;
text-align:right;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:30.0pt;
font-family:"Times New Roman",serif;}
p.MsoBodyText, li.MsoBodyText, div.MsoBodyText
{mso-style-link:"본문 Char";
margin-top:0cm;
margin-right:0cm;
margin-bottom:6.0pt;
margin-left:0cm;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:11.0pt;
font-family:"Times New Roman",serif;}
p.MsoBodyTextIndent, li.MsoBodyTextIndent, div.MsoBodyTextIndent
{mso-style-link:"본문 들여쓰기 Char";
margin-top:0cm;
margin-right:0cm;
margin-bottom:0cm;
margin-left:33.0pt;
margin-bottom:.0001pt;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:11.0pt;
font-family:"Times New Roman",serif;}
p.MsoDate, li.MsoDate, div.MsoDate
{mso-style-link:"날짜 Char";
margin-top:0cm;
margin-right:0cm;
margin-bottom:36.0pt;
margin-left:234.0pt;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:12.0pt;
font-family:"Courier New";}
p.MsoBlockText, li.MsoBlockText, div.MsoBlockText
{margin-top:0cm;
margin-right:5.65pt;
margin-bottom:0cm;
margin-left:5.65pt;
margin-bottom:.0001pt;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:11.0pt;
font-family:"Times New Roman",serif;
font-weight:bold;}
p.MsoAcetate, li.MsoAcetate, div.MsoAcetate
{mso-style-link:"풍선 도움말 텍스트 Char";
margin:0cm;
margin-bottom:.0001pt;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:9.0pt;
font-family:"맑은 고딕";}
p.MsoListParagraph, li.MsoListParagraph, div.MsoListParagraph
{margin-top:0cm;
margin-right:0cm;
margin-bottom:0cm;
margin-left:40.0pt;
margin-bottom:.0001pt;
text-align:justify;
text-justify:inter-ideograph;
punctuation-wrap:simple;
word-break:break-hangul;
font-size:10.0pt;
font-family:"Times New Roman",serif;}
p.AddressPhone, li.AddressPhone, div.AddressPhone
{mso-style-name:"Address\/Phone";
margin-top:0cm;
margin-right:0cm;
margin-bottom:0cm;
margin-left:12.25pt;
margin-bottom:.0001pt;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:11.0pt;
font-family:"Times New Roman",serif;}
p.ColumnHead, li.ColumnHead, div.ColumnHead
{mso-style-name:ColumnHead;
margin-top:3.0pt;
margin-right:0cm;
margin-bottom:3.0pt;
margin-left:0cm;
text-align:left;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:11.0pt;
font-family:"Times New Roman",serif;
color:black;
font-weight:bold;}
p.CompanyName, li.CompanyName, div.CompanyName
{mso-style-name:"Company Name";
margin-top:0cm;
margin-right:0cm;
margin-bottom:0cm;
margin-left:12.25pt;
margin-bottom:.0001pt;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:18.0pt;
font-family:"Times New Roman",serif;
font-weight:bold;}
p.1, li.1, div.1
{mso-style-name:날짜1;
margin-top:0cm;
margin-right:0cm;
margin-bottom:36.0pt;
margin-left:234.0pt;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:12.0pt;
font-family:"Courier New";}
p.DatesNotes, li.DatesNotes, div.DatesNotes
{mso-style-name:"Dates\/Notes";
margin:0cm;
margin-bottom:.0001pt;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:11.0pt;
font-family:"Times New Roman",serif;
font-weight:bold;}
p.Form, li.Form, div.Form
{mso-style-name:Form;
margin-top:3.0pt;
margin-right:3.6pt;
margin-bottom:3.0pt;
margin-left:3.6pt;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:11.0pt;
font-family:"Times New Roman",serif;}
p.NonDecimalTableData, li.NonDecimalTableData, div.NonDecimalTableData
{mso-style-name:NonDecimalTableData;
margin-top:3.0pt;
margin-right:3.6pt;
margin-bottom:3.0pt;
margin-left:3.6pt;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:11.0pt;
font-family:"Times New Roman",serif;}
p.Slogan, li.Slogan, div.Slogan
{mso-style-name:Slogan;
margin-top:0cm;
margin-right:0cm;
margin-bottom:0cm;
margin-left:12.25pt;
margin-bottom:.0001pt;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:11.0pt;
font-family:"Times New Roman",serif;
font-weight:bold;
font-style:italic;}
p.TableData, li.TableData, div.TableData
{mso-style-name:TableData;
margin-top:3.0pt;
margin-right:3.6pt;
margin-bottom:3.0pt;
margin-left:3.6pt;
punctuation-wrap:simple;
text-autospace:none;
word-break:break-hangul;
font-size:11.0pt;
font-family:"Times New Roman",serif;}
p.a, li.a, div.a
{mso-style-name:바탕글;
margin:0cm;
margin-bottom:.0001pt;
text-align:justify;
text-justify:inter-ideograph;
line-height:114%;
text-autospace:none;
word-break:break-hangul;
font-size:10.0pt;
font-family:"바탕체",serif;
color:black;}
span.1Char
{mso-style-name:"제목 1 Char";
mso-style-link:"제목 1";
color:black;
font-weight:bold;}
span.2Char
{mso-style-name:"제목 2 Char";
mso-style-link:"제목 2";
font-weight:bold;
font-style:italic;}
span.3Char
{mso-style-name:"제목 3 Char";
mso-style-link:"제목 3";
font-weight:bold;}
span.4Char
{mso-style-name:"제목 4 Char";
mso-style-link:"제목 4";
color:blue;
letter-spacing:1.5pt;
font-weight:bold;
text-decoration:underline;}
span.5Char
{mso-style-name:"제목 5 Char";
mso-style-link:"제목 5";
color:black;
font-weight:bold;}
span.6Char
{mso-style-name:"제목 6 Char";
mso-style-link:"제목 6";
color:blue;
font-weight:bold;}
span.7Char
{mso-style-name:"제목 7 Char";
mso-style-link:"제목 7";
color:blue;
letter-spacing:1.5pt;
font-weight:bold;}
span.8Char
{mso-style-name:"제목 8 Char";
mso-style-link:"제목 8";
font-weight:bold;}
span.9Char
{mso-style-name:"제목 9 Char";
mso-style-link:"제목 9";
color:blue;
font-weight:bold;}
span.Char
{mso-style-name:"본문 Char";
mso-style-link:본문;}
span.Char0
{mso-style-name:"제목 Char";
mso-style-link:제목;}
span.Char1
{mso-style-name:"머리글 Char";
mso-style-link:머리글;}
span.Char2
{mso-style-name:"바닥글 Char";
mso-style-link:바닥글;}
span.Char3
{mso-style-name:"날짜 Char";
mso-style-link:날짜;
font-family:"Courier New";}
span.Char4
{mso-style-name:"본문 들여쓰기 Char";
mso-style-link:"본문 들여쓰기";
font-family:명조;}
span.Char5
{mso-style-name:"풍선 도움말 텍스트 Char";
mso-style-link:"풍선 도움말 텍스트";
font-family:"맑은 고딕";}
/* Page Definitions */
@page WordSection1
{size:21.0cm 842.0pt;
margin:42.55pt 1.0cm 1.0cm 2.0cm;}
div.WordSection1
{page:WordSection1;}
@page WordSection2
{size:21.0cm 842.0pt;
margin:42.55pt 1.0cm 22.7pt 2.0cm;}
div.WordSection2
{page:WordSection2;}
/* List Definitions */
ol
{margin-bottom:0cm;}
ul
{margin-bottom:0cm;}
-->
</style>
</head>
<body lang="KO">
<table border="0" cellpadding="0" cellspacing="0" class="MsoNormalTable" style="margin-left:.75pt;border-collapse:collapse">
<tr style="page-break-inside:avoid;height:24.75pt">
<td colspan="2" rowspan="2" style="width:63.8pt;border:solid windowtext 1.5pt; border-right:none;padding:0cm 0cm 0cm 0cm;height:24.75pt" width="85">
<p align="center" class="MsoHeader" style="margin-left:2.85pt;text-align:center"><span lang="EN-US" style="background:transparent">Reviewed</span></p>
<p align="center" class="MsoHeader" style="margin-left:2.85pt;text-align:center"><span lang="EN-US" style="background:transparent">By</span></p>
</td>
<td colspan="4" style="width:189.2pt;border-top:solid windowtext 1.5pt; border-left:solid windowtext 1.0pt;border-bottom:solid windowtext 1.0pt; border-right:none;padding:0cm 0cm 0cm 0cm;height:24.75pt" width="252">
</td>
<td colspan="3" rowspan="2" style="width:253.0pt;border:solid windowtext 1.5pt; border-top:none;padding:0cm 0cm 0cm 0cm;height:24.75pt" width="337">
</td>
</tr>
<tr style="page-break-inside:avoid;height:24.75pt">
<td colspan="4" style="width:189.2pt;border-top:none;border-left: solid windowtext 1.0pt;border-bottom:solid windowtext 1.5pt;border-right: none;padding:0cm 0cm 0cm 0cm;height:24.75pt" width="252">
</td>
</tr>
<tr style="page-break-inside:avoid;height:32.3pt">
<td colspan="2" rowspan="2" style="width:63.8pt;border-top:none; border-left:solid windowtext 1.5pt;border-bottom:solid windowtext 1.5pt; border-right:solid windowtext 1.0pt;padding:0cm 2.85pt 0cm 2.85pt;height: 32.3pt" width="85">
<p align="center" class="MsoHeader" style="margin-left:2.85pt;text-align:center"><span lang="EN-US" style="color:red;background:transparent">Security Level</span></p>
<p align="center" class="MsoHeader" style="margin-left:2.85pt;text-align:center"><span lang="EN-US" style="color:red;background:transparent">(</span><span style='font-family:"바탕체",serif;color:red;background:transparent'>보안등급</span><span lang="EN-US" style="color:red;background:transparent">)</span></p>
</td>
<td colspan="2" style="width:63.8pt;border:none;border-right:solid windowtext 1.0pt; padding:0cm 2.85pt 0cm 2.85pt;height:32.3pt" width="85">
<p align="center" class="MsoNormal" style="text-align:center"><span lang="EN-US" style="color:red;background:transparent">Confidential</span></p>
</td>
<td colspan="5" rowspan="2" style="width:378.4pt;border-top:none; border-left:none;border-bottom:solid windowtext 1.5pt;border-right:solid windowtext 1.5pt; padding:0cm 2.85pt 0cm 2.85pt;height:32.3pt" width="505">
<p align="left" class="a" style="margin-left:2.2pt;text-align:left;line-height: 115%"><span lang="EN-US" style='font-size:8.0pt;line-height:115%;font-family: "Times New Roman",serif;color:red;background:transparent'>THIS DRAWING OR DOCUMENT IS THE PROPERTY OF HANWHA OCEAN CO., LTD. AND MUST NOT BE PARTIALLY OR WHOLLY COPIED OR USED FOR ANY OTHER PURPOSE WITHOUT PRIOR WRITTEN PERMISSION OF HANWHA OCEAN. IN CASE OF ANY VIOLATION OF ABOVE MENTIONED STATEMENTS, IT WILL BE PUNISHED.</span></p>
<p class="a" style="line-height:115%"><span lang="EN-US" style="font-size:8.0pt; line-height:115%;font-family:돋움체;color:red;background:transparent">(</span><span style="font-size:8.0pt;line-height:115%;font-family:돋움체;color:red;background: transparent">본 도면 및 기술자료는 한화 오션의 재산으로서 사전 공식적인 허가 없이 일부분이라도 제<span lang="EN-US"> 3</span>자에게 유출을 금지한다<span lang="EN-US">. </span>위 조항을 위반 할 경우 민<span lang="EN-US">,</span>형사상의 책임을 질 것이다<span lang="EN-US">.)</span></span></p>
</td>
</tr>
<tr style="page-break-inside:avoid;height:32.3pt">
<td colspan="2" style="width:63.8pt;border-top:solid windowtext 1.0pt; border-left:none;border-bottom:solid windowtext 1.5pt;border-right:solid windowtext 1.0pt; padding:0cm 2.85pt 0cm 2.85pt;height:32.3pt" width="85">
<p align="center" class="MsoNormal" style="text-align:center"><span style='font-size:10.0pt;font-family:"바탕체",serif;color:red;background:transparent'>대외비<span lang="EN-US">2</span>급<span lang="EN-US">2</span></span></p>
</td>
</tr>
<tr style="page-break-inside:avoid;height:26.25pt">
<td style="width:39.9pt;border-top:none;border-left:solid windowtext 1.5pt; border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt; padding:0cm 0cm 0cm 0cm;height:26.25pt" width="53">
</td>
<td colspan="2" style="width:60.5pt;border-top:none;border-left:none; border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt; padding:0cm 0cm 0cm 0cm;height:26.25pt" width="81">
</td>
<td colspan="4" style="width:290.1pt;border-top:none;border-left: none;border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt; padding:0cm 0cm 0cm 0cm;height:26.25pt" width="387">
</td>
<td colspan="2" style="width:115.5pt;border-top:none;border-left: none;border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.5pt; padding:0cm 0cm 0cm 0cm;height:26.25pt" width="154">
</td>
</tr>
<tr style="page-break-inside:avoid;height:26.25pt">
<td style="width:39.9pt;border-top:none;border-left:solid windowtext 1.5pt; border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt; padding:0cm 0cm 0cm 0cm;height:26.25pt" width="53">
</td>
<td colspan="2" style="width:60.5pt;border-top:none;border-left:none; border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt; padding:0cm 0cm 0cm 0cm;height:26.25pt" width="81">
</td>
<td colspan="4" style="width:290.1pt;border-top:none;border-left: none;border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt; padding:0cm 0cm 0cm 0cm;height:26.25pt" width="387">
</td>
<td colspan="2" style="width:115.5pt;border-top:none;border-left: none;border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.5pt; padding:0cm 0cm 0cm 0cm;height:26.25pt" width="154">
</td>
</tr>
<tr style="page-break-inside:avoid;height:26.25pt">
<td style="width:39.9pt;border-top:none;border-left:solid windowtext 1.5pt; border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt; padding:0cm 0cm 0cm 0cm;height:26.25pt" width="53">
</td>
<td colspan="2" style="width:60.5pt;border-top:none;border-left:none; border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt; padding:0cm 0cm 0cm 0cm;height:26.25pt" width="81">
</td>
<td colspan="4" style="width:290.1pt;border-top:none;border-left: none;border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt; padding:0cm 0cm 0cm 0cm;height:26.25pt" width="387">
</td>
<td colspan="2" style="width:115.5pt;border-top:none;border-left: none;border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.5pt; padding:0cm 0cm 0cm 0cm;height:26.25pt" width="154">
</td>
</tr>
<tr style="page-break-inside:avoid;height:26.25pt">
<td style="width:39.9pt;border-top:none;border-left:solid windowtext 1.5pt; border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt; padding:0cm 0cm 0cm 0cm;height:26.25pt" width="53">
<p align="center" class="MsoNormal" style="text-align:center"><span lang="EN-US" style="background:transparent">0</span></p>
</td>
<td colspan="2" style="width:60.5pt;border-top:none;border-left:none; border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt; padding:0cm 0cm 0cm 0cm;height:26.25pt" width="81">
<p align="center" class="MsoNormal" style="text-align:center"><span lang="EN-US" style="background:transparent">2025.10.02</span></p>
</td>
<td colspan="4" style="width:290.1pt;border-top:none;border-left: none;border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt; padding:0cm 0cm 0cm 0cm;height:26.25pt" width="387">
<p class="MsoNormal" style="margin-left:2.85pt"><span lang="EN-US" style="background:transparent">Issued for purchasing</span></p>
</td>
<td colspan="2" style="width:115.5pt;border-top:none;border-left: none;border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.5pt; padding:0cm 0cm 0cm 0cm;height:26.25pt" width="154">
</td>
</tr>
<tr style="page-break-inside:avoid;height:26.25pt">
<td style="width:39.9pt;border-top:none;border-left:solid windowtext 1.5pt; border-bottom:solid windowtext 1.5pt;border-right:solid windowtext 1.0pt; padding:0cm 0cm 0cm 0cm;height:26.25pt" width="53">
<p align="center" class="MsoNormal" style="text-align:center"><b><span lang="EN-US" style="color:blue;background:transparent">REV.</span></b></p>
</td>
<td colspan="2" style="width:60.5pt;border-top:none;border-left:none; border-bottom:solid windowtext 1.5pt;border-right:solid windowtext 1.0pt; padding:0cm 0cm 0cm 0cm;height:26.25pt" width="81">
<p align="center" class="MsoNormal" style="text-align:center"><b><span lang="EN-US" style="color:blue;background:transparent">DATE</span></b></p>
</td>
<td colspan="4" style="width:290.1pt;border-top:none;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid windowtext 1.0pt; padding:0cm 0cm 0cm 0cm;height:26.25pt" width="387">
<p align="center" class="MsoNormal" style="text-align:center"><b><span lang="EN-US" style="color:blue;background:transparent">DESCRIPTION</span></b></p>
</td>
<td colspan="2" style="width:115.5pt;border-top:none;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid windowtext 1.5pt; padding:0cm 0cm 0cm 0cm;height:26.25pt" width="154">
<p align="center" class="MsoNormal" style="text-align:center"><b><span lang="EN-US" style="color:blue;background:transparent">REMARK</span></b></p>
</td>
</tr>
<tr style="page-break-inside:avoid;height:28.7pt">
<td colspan="9" style="width:506.0pt;border:solid windowtext 1.5pt; border-top:none;padding:0cm 0cm 0cm 0cm;height:28.7pt" width="675">
<p align="center" class="MsoNormal" style="text-align:center"><b><span lang="EN-US" style="font-size:12.0pt;color:blue;background:transparent">PLAN HISTORY</span></b></p>
</td>
</tr>
<tr style="page-break-inside:avoid;height:26.15pt">
<td colspan="5" rowspan="3" style="width:214.5pt; border-top:none;border-left:solid windowtext 1.5pt;border-bottom:solid windowtext 1.5pt; border-right:solid windowtext 1.0pt;padding:0cm 0cm 0cm 0cm;height:26.15pt" valign="bottom" width="286">
<p class="MsoNormal" style="margin-left:5.65pt"><span lang="EN-US" style="color:blue;background: transparent">APPROVED BY </span><u><span style='font-family: "바탕체",serif;background:transparent'>배 성 익<span lang="EN-US"> (S.I. Bae)</span></span></u></p>
<p class="MsoNormal" style="margin-left:5.65pt"><span lang="EN-US" style="color:blue;background: transparent">CHECKED BY </span><u><span style='font-family:"바탕체",serif;background:transparent'>권 경 진<span lang="EN-US"> (K.J. Kwon)</span></span></u></p>
<p class="MsoNormal" style="margin-left:5.65pt"><u><span style='font-family:"바탕체",serif;background:transparent'>황 치 훈<span lang="EN-US"> (C.H. Hwang) </span></span></u></p>
<p class="MsoNormal" style="margin-left:5.65pt"><span lang="EN-US" style="color:blue;background:transparent">PREPARED BY </span><u><span style='font-family:"바탕체",serif; background:transparent'>정 형 만<span lang="EN-US"> (H.M. Jung)</span></span></u></p>
</td>
<td colspan="4" style="width:291.5pt;border-top:none;border-left: none;border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.5pt; padding:0cm 0cm 0cm 0cm;height:26.15pt" width="389">
<p align="center" class="MsoNormal" style="text-align:center"><span lang="EN-US" style="color:blue;background:transparent">TOTAL</span><span lang="EN-US" style="background:transparent"> ( 27 ) <span style="color:blue">SHEETS INCL. COVER</span></span></p>
</td>
</tr>
<tr style="page-break-inside:avoid;height:26.15pt">
<td colspan="3" style="width:192.5pt;border-top:none;border-left: none;border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt; padding:0cm 0cm 0cm 0cm;height:26.15pt" width="257">
<p align="center" class="MsoNormal" style="text-align:center"><span lang="EN-US" style="background:transparent">ELECTRICAL DESIGN TEAM</span></p>
</td>
<td style="width:99.0pt;border-top:none;border-left:none; border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.5pt; padding:0cm 0cm 0cm 0cm;height:26.15pt" width="132">
<p class="MsoNormal" style="margin-left:8.5pt"><span lang="EN-US" style="color:blue;background:transparent">TEL. :</span><span lang="EN-US" style="background:transparent"> 55549</span></p>
</td>
</tr>
<tr style="page-break-inside:avoid;height:26.15pt">
<td colspan="4" style="width:291.5pt;border-top:none;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid windowtext 1.5pt; padding:0cm 0cm 0cm 0cm;height:26.15pt" width="389">
</td>
</tr>
<tr height="0">
</tr>
</table>
<table align="left" border="1" cellpadding="0" cellspacing="0" class="MsoTableGrid" style="border-collapse:collapse;border:none;margin-left:4.85pt">
<tr style="height:32.15pt">
<td style="width:65.2pt;border:solid black 1.0pt;border-bottom:solid windowtext 1.5pt; padding:0cm 5.4pt 0cm 5.4pt;height:32.15pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Abbreviation</span></p>
</td>
<td style="width:62.9pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:32.15pt" width="84">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Description</span></p>
</td>
<td style="width:65.2pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:32.15pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Abbreviation</span></p>
</td>
<td style="width:61.25pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:32.15pt" width="82">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Description</span></p>
</td>
<td style="width:65.25pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:32.15pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Abbreviation</span></p>
</td>
<td style="width:61.25pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:32.15pt" width="82">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Description</span></p>
</td>
<td style="width:65.25pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:32.15pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Abbreviation</span></p>
</td>
<td style="width:63.5pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:32.15pt" width="85">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Description</span></p>
</td>
</tr>
<tr style="height:33.75pt">
<td style="width:65.2pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:33.75pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm</span></p>
</td>
<td style="width:62.9pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:33.75pt" width="84">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alarm</span></p>
</td>
<td style="width:65.2pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:33.75pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">E-Stp</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:33.75pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Emergency stop</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:33.75pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Le</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:33.75pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Le : Level in tank</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:33.75pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ru</span></p>
</td>
<td style="width:63.5pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:33.75pt" width="85">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Running condition<br/> (start, stop, running, stand-by etc.)</span></p>
</td>
</tr>
<tr style="height:27.95pt">
<td style="width:65.2pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:27.95pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ao</span></p>
</td>
<td style="width:62.9pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:27.95pt" width="84">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ampere, Ammeter, Current</span></p>
</td>
<td style="width:65.2pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:27.95pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Fa</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:27.95pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Failure</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:27.95pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">LGSP</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:27.95pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">LGSP</span><span style='font-family:"바탕",serif; background:transparent'>：</span><span lang="EN-US" style="background:transparent">Local group starter panel</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:27.95pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">rpm</span></p>
</td>
<td style="width:63.5pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:27.95pt" width="85">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">revolution per minute</span></p>
</td>
</tr>
<tr style="height:3.2pt">
<td style="width:65.2pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:3.2pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">A-Rep</span></p>
</td>
<td style="width:62.9pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="84">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alarm repeater</span></p>
</td>
<td style="width:65.2pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">FCS</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Fire control station</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">LLL</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">LLL: Low Low level</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">SBD</span></p>
</td>
<td style="width:63.5pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="85">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Switchboard</span></p>
</td>
</tr>
<tr style="height:5.6pt">
<td style="width:65.2pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:5.6pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">A-stp</span></p>
</td>
<td style="width:62.9pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:5.6pt" width="84">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Abnormal stop or Trip</span></p>
</td>
<td style="width:65.2pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:5.6pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">FREQ</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:5.6pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Frequency</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:5.6pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">LL</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:5.6pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">LL : Low level</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:5.6pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">SDP</span></p>
</td>
<td style="width:63.5pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:5.6pt" width="85">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Sounding pipe</span></p>
</td>
</tr>
<tr style="height:3.2pt">
<td style="width:65.2pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:3.2pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au</span></p>
</td>
<td style="width:62.9pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="84">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Automatic</span></p>
</td>
<td style="width:65.2pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">GSP</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Group starter panel</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">LLp</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">LLp : Low Low pressure</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Sldn</span></p>
</td>
<td style="width:63.5pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="85">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Slow down</span></p>
</td>
</tr>
<tr>
<td style="width:65.2pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">BCC</span></p>
</td>
<td style="width:62.9pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt" width="84">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Bridge control console </span></p>
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">(in wheelhouse)</span></p>
</td>
<td style="width:65.2pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">HHL</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">High High level</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Lp</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Lp : Low pressure</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">SO</span></p>
</td>
<td style="width:63.5pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt" width="85">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ship's office</span></p>
</td>
</tr>
<tr style="height:15.0pt">
<td style="width:65.2pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:15.0pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">BKS</span></p>
</td>
<td style="width:62.9pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:15.0pt" width="84">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Bunker station</span></p>
</td>
<td style="width:65.2pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:15.0pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">HHt</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:15.0pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">High High temperature</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:15.0pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Lt</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:15.0pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Lt : Low temperature</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:15.0pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Sp</span></p>
</td>
<td style="width:63.5pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:15.0pt" width="85">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Suction pressure</span></p>
</td>
</tr>
<tr style="height:62.3pt">
<td style="width:65.2pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:62.3pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">BWC</span></p>
</td>
<td style="width:62.9pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:62.3pt" width="84">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Bridge wing console </span></p>
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">(on nav. bridge wings)</span></p>
</td>
<td style="width:65.2pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:62.3pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">HL</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:62.3pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">High level</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:62.3pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Lmp</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:62.3pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Lmp : Lamp or Lamp indication</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:62.3pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">St</span></p>
</td>
<td style="width:63.5pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:62.3pt" width="85">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Start </span></p>
</td>
</tr>
<tr>
<td style="width:65.2pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Co</span></p>
</td>
<td style="width:62.9pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt" width="84">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Close</span></p>
</td>
<td style="width:65.2pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Hp</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">High pressure</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">LVSB</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">LVSB : Low voltage switchboard</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Stp</span></p>
</td>
<td style="width:63.5pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt" width="85">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Stop </span></p>
</td>
</tr>
<tr style="height:3.2pt">
<td style="width:65.2pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:3.2pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">D/P</span></p>
</td>
<td style="width:62.9pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="84">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Differetial pressure</span></p>
</td>
<td style="width:65.2pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ht</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">High temperature</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">MSBD</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">MSBD : Main switchboard</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Stby</span></p>
</td>
<td style="width:63.5pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="85">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Stand by</span></p>
</td>
</tr>
<tr style="height:12.5pt">
<td style="width:65.2pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:12.5pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Dp</span></p>
</td>
<td style="width:62.9pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:12.5pt" width="84">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Discharge pressure</span></p>
</td>
<td style="width:65.2pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:12.5pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">HVSB</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:12.5pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">High voltage switchboard</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:12.5pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Mu</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:12.5pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Mu : Manual</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:12.5pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">TFT</span></p>
</td>
<td style="width:63.5pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:12.5pt" width="85">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Thin-Film Transistor control panel</span></p>
</td>
</tr>
<tr style="height:5.3pt">
<td style="width:65.2pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:5.3pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">E/R</span></p>
</td>
<td style="width:62.9pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:5.3pt" width="84">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Engine room</span></p>
</td>
<td style="width:65.2pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:5.3pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">CAMS</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:5.3pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Control, alarm and monitoring system</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:5.3pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Op</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:5.3pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Op : Open</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:5.3pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Tt</span></p>
</td>
<td style="width:63.5pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:5.3pt" width="85">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Temperature</span></p>
</td>
</tr>
<tr style="height:3.2pt">
<td style="width:65.2pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:3.2pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECC</span></p>
</td>
<td style="width:62.9pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="84">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Engine control console</span></p>
</td>
<td style="width:65.2pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Indication</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Pp</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Pp : Pressure</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Vo</span></p>
</td>
<td style="width:63.5pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="85">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Voltage</span></p>
</td>
</tr>
<tr style="height:3.2pt">
<td style="width:65.2pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:3.2pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECR</span></p>
</td>
<td style="width:62.9pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="84">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Engine control room</span></p>
</td>
<td style="width:65.2pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">L</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Local</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">RCP</span></p>
</td>
<td style="width:61.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="82">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">RCP : Remote control panel</span></p>
</td>
<td style="width:65.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="87">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">W/H</span></p>
</td>
<td style="width:63.5pt;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.2pt" width="85">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Wheel house</span></p>
</td>
</tr>
</table>
<table border="1" cellpadding="0" cellspacing="0" class="MsoTableGrid" style="width:18.0cm;margin-left:-.25pt;border-collapse:collapse;border:none" width="680">
<tr style="height:22.3pt">
<td style="width:92.15pt;border:solid black 1.0pt; border-bottom:solid windowtext 1.5pt;padding:0cm 5.4pt 0cm 5.4pt;height:22.3pt" valign="top" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">ME emergency trip</span></p>
</td>
<td style="width:77.75pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:22.3pt" width="104">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Control<br/> (Location/ method) </span></p>
</td>
<td style="width:90.0pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:22.3pt" width="120">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alarm / Indication<br/> (on CAMS )</span></p>
</td>
<td style="width:90.1pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:22.3pt" width="120">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alarm / Indication<br/> (except on CAMS)</span></p>
</td>
<td style="width:38.95pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:22.3pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alarm group</span></p>
</td>
<td style="width:121.35pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:22.3pt" width="162">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Remark</span></p>
</td>
</tr>
<tr style="height:44.6pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:44.6pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Non-cancel M/E common failure</span></p>
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">(as M/E maker specified items)</span></p>
</td>
<td style="width:77.75pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:44.6pt" width="104">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au<br/> BCC<br/> ECC*</span></p>
</td>
<td style="width:90.0pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:44.6pt" width="120">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (Fa, Trip)</span></p>
</td>
<td style="width:90.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:44.6pt" width="120">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">BCC: Ind*(Trip)<br/> ECC: Ind*(Trip)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:44.6pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( T )</span></p>
</td>
<td rowspan="8" style="width:121.35pt;border-top:none;border-left: none;border-bottom:solid black 1.0pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:44.6pt" width="162">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECC*: with reset<br/> Ind*: indication on M/E remote control panel</span></p>
</td>
</tr>
<tr style="height:2.8pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.8pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Cancelable M/E common failure</span></p>
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">(as M/E maker specified items)</span></p>
</td>
<td style="width:77.75pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="104">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au<br/> BCC<br/> ECC*</span></p>
</td>
<td style="width:90.0pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="120">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (Ab, Trip)</span></p>
</td>
<td style="width:90.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="120">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">BCC: Ind*(Trip)<br/> ECC: Ind*(Trip)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( T )</span></p>
</td>
</tr>
<tr style="height:2.8pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.8pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Over speed</span></p>
</td>
<td style="width:77.75pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="104">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au<br/> BCC<br/> ECC*</span></p>
</td>
<td style="width:90.0pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="120">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (Over speed, Trip)</span></p>
</td>
<td style="width:90.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="120">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">BCC: Ind*(Trip)<br/> ECC: Ind*(Trip)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( T )</span></p>
</td>
</tr>
<tr style="height:2.8pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.8pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Main LO low pressure</span></p>
</td>
<td style="width:77.75pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="104">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au</span></p>
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">BCC</span></p>
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECC*</span></p>
</td>
<td style="width:90.0pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="120">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (Lp, Trip)</span></p>
</td>
<td style="width:90.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="120">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">BCC: Ind*(Trip)<br/> ECC: Ind*(Trip)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( T )</span></p>
</td>
</tr>
<tr style="height:2.8pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.8pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Thruster pad (ahead) high temperature</span></p>
</td>
<td style="width:77.75pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="104">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au<br/> BCC<br/> ECC*</span></p>
</td>
<td style="width:90.0pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="120">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (Ht, Trip)</span></p>
</td>
<td style="width:90.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="120">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">BCC: Ind*(Trip)<br/> ECC: Ind*(Trip)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( T )</span></p>
</td>
</tr>
<tr style="height:39.95pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:39.95pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">T/C LO low pressure</span></p>
</td>
<td style="width:77.75pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:39.95pt" width="104">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au<br/> BCC<br/> ECC*</span></p>
</td>
<td style="width:90.0pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:39.95pt" width="120">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (Lp, Trip)</span></p>
</td>
<td style="width:90.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:39.95pt" width="120">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">BCC: Ind*(Trip)<br/> ECC: Ind*(Trip)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:39.95pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( T )</span></p>
</td>
</tr>
<tr style="height:37.95pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:37.95pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">T/C overspeed</span></p>
</td>
<td style="width:77.75pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:37.95pt" width="104">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au<br/> BCC<br/> ECC*</span></p>
</td>
<td style="width:90.0pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:37.95pt" width="120">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (Over speed, Trip)</span></p>
</td>
<td style="width:90.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:37.95pt" width="120">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">BCC: Ind*(Trip)<br/> ECC: Ind*(Trip)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:37.95pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( T )</span></p>
</td>
</tr>
<tr style="height:41.55pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:41.55pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Leakage from hydraulic unit</span></p>
</td>
<td style="width:77.75pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:41.55pt" width="104">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au<br/> BCC<br/> ECC*</span></p>
</td>
<td style="width:90.0pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:41.55pt" width="120">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (Lp, Trip)</span></p>
</td>
<td style="width:90.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:41.55pt" width="120">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">BCC: Ind*(Trip)<br/> ECC: Ind*(Trip)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:41.55pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( T )</span></p>
</td>
</tr>
<tr style="height:2.8pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.8pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Manual trip</span></p>
</td>
<td style="width:77.75pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="104">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">W/H (ES)<br/> BWC (ES)<br/> ECC (ES)<br/> L (ES)</span></p>
</td>
<td style="width:90.0pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="120">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (Ab, Trip)</span></p>
</td>
<td style="width:90.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="120">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">BCC: Ind*(Trip)<br/> ECC: Ind*(Trip)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( T )</span></p>
</td>
<td style="width:121.35pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="162">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind*: emergency trip indication on M/E remote control panel</span></p>
</td>
</tr>
<tr style="height:2.8pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.8pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E Slow Down</span></p>
</td>
<td style="width:77.75pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="104">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au*</span></p>
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">BCC*</span></p>
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECC*</span></p>
</td>
<td style="width:90.0pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="120">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (Sldn)</span></p>
</td>
<td style="width:90.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="120">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">BCC: Ind*<br/> ECC: Ind*</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( T )</span></p>
</td>
<td style="width:121.35pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="162">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au*: case as sec.2.1.4.3 listed</span></p>
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">BCC*, ECC*: cancel switch</span></p>
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind*: slow down indication on M/E remote control panel</span></p>
</td>
</tr>
</table>
<table border="1" cellpadding="0" cellspacing="0" class="MsoTableGrid" style="width:509.35pt;margin-left:-.25pt;border-collapse:collapse;border:none" width="679">
<tr style="height:35.15pt">
<td style="width:92.15pt;border:solid black 1.0pt; border-bottom:solid windowtext 1.5pt;padding:0cm 5.4pt 0cm 5.4pt;height:35.15pt" valign="top" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">ME maneuvering, others</span></p>
</td>
<td style="width:77.1pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:35.15pt" width="103">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Control<br/> (Location/ method) </span></p>
</td>
<td style="width:91.45pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:35.15pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alarm / Indication<br/> (on CAMS )</span></p>
</td>
<td style="width:91.45pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:35.15pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alarm / Indication<br/> (except on CAMS)</span></p>
</td>
<td style="width:38.95pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:35.15pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alarm group</span></p>
</td>
<td style="width:118.25pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:35.15pt" width="158">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Remark</span></p>
</td>
</tr>
<tr style="height:19.0pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:19.0pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Monitoring system</span></p>
</td>
<td style="width:77.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:19.0pt" width="103">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:19.0pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (Fa)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:19.0pt" width="122">
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:19.0pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:19.0pt" width="158">
</td>
</tr>
<tr style="height:35.15pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:35.15pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Remote control system</span></p>
</td>
<td style="width:77.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:35.15pt" width="103">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:35.15pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (Fa)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:35.15pt" width="122">
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:35.15pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:35.15pt" width="158">
</td>
</tr>
<tr style="height:4.4pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.4pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Remote control system power </span></p>
</td>
<td style="width:77.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="103">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (Fa)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECC: Ind</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td rowspan="3" style="width:118.25pt;border-top:none;border-left: none;border-bottom:solid black 1.0pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:4.4pt" width="158">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">For each power supply unit</span></p>
</td>
</tr>
<tr style="height:7.45pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:7.45pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E control system power supply (low voltage) </span></p>
</td>
<td style="width:77.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:7.45pt" width="103">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:7.45pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (low voltage)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:7.45pt" width="122">
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:7.45pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
</tr>
<tr style="height:4.4pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.4pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E control system power supply (earth)</span></p>
</td>
<td style="width:77.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="103">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (earth)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
</tr>
<tr style="height:4.4pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.4pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E control system abnormal</span></p>
</td>
<td style="width:77.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm(Ab, Sldn)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( S )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="158">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E slow down</span></p>
</td>
</tr>
<tr style="height:4.4pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.4pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Wrong way</span></p>
</td>
<td style="width:77.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="103">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (wrong way)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECC: Ind<br/> LCP: Ind</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="158">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">as maker standard</span></p>
</td>
</tr>
<tr style="height:45.6pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:45.6pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Emergency trip circuit</span></p>
</td>
<td style="width:77.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:45.6pt" width="103">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:45.6pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (Fa)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:45.6pt" width="122">
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:45.6pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:45.6pt" width="158">
</td>
</tr>
<tr style="height:36.35pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:36.35pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Turn gear position</span></p>
</td>
<td style="width:77.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:36.35pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:36.35pt" width="122">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:36.35pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">BCC: Ind*<br/> ECC: Ind*</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:36.35pt" width="52">
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:36.35pt" width="158">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind*: engage &amp; disengage</span></p>
</td>
</tr>
<tr style="height:40.75pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:40.75pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Load indicator</span></p>
</td>
<td style="width:77.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:40.75pt" width="103">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:40.75pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (load)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:40.75pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECC: Ind<br/> LCP: Ind</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:40.75pt" width="52">
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:40.75pt" width="158">
</td>
</tr>
<tr style="height:4.4pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.4pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Shaft power (shaft torque and thruster meter)</span></p>
</td>
<td style="width:77.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="103">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind*</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECC (on shaft torque meter): Ind*</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="52">
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="158">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind*: indicating the power, torque, rpm &amp; thrust</span></p>
</td>
</tr>
<tr style="height:49.85pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:49.85pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Engine speed (RPM)</span></p>
</td>
<td style="width:77.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:49.85pt" width="103">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:49.85pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (RPM*) </span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:49.85pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">W/H: Ind (rpm)<br/> BWC: Ind (rpm)<br/> BCC: Ind (rpm)<br/> ECC: Ind (rpm)<br/> LCP: Ind (rpm)<br/> C/E room: Ind (rpm)<br/> Captain room: Ind (rpm)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:49.85pt" width="52">
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:49.85pt" width="158">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">RPM*: including Ahead and Astern</span></p>
</td>
</tr>
<tr style="height:4.4pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.4pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Engine revolution counter</span></p>
</td>
<td style="width:77.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="103">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (RPM)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECC: Ind<br/> LCP: Ind*</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="52">
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="158">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind*: as maker standard</span></p>
</td>
</tr>
<tr style="height:4.4pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.4pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E T/C speed (RPM)</span></p>
</td>
<td style="width:77.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="103">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (RPM)<br/> Alm (Over speed)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECC: Ind</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="158">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">For each T/C</span></p>
</td>
</tr>
<tr style="height:4.4pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.4pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Aux. blower start/stop (for each set)</span></p>
</td>
<td style="width:77.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au*<br/> ECC*<br/> LCP</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Ao, Rhr)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">LCP: (Ru, Rhr, Ao)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="52">
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="158">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECC*: as make standard<br/> Au*: by M/E load setting</span></p>
</td>
</tr>
<tr style="height:4.4pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.4pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">High temperature of cylinder main bearing</span></p>
</td>
<td style="width:77.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="103">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm (Ht)<br/> Alm (HHt, Sldn)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Tt)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( S )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="158">
</td>
</tr>
<tr style="height:4.4pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.4pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Axial vibration high</span></p>
</td>
<td style="width:77.1pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="103">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm (High value)<br/> Alm (High High value, Sldn)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Value)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( S )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="158">
</td>
</tr>
</table>
<table border="1" cellpadding="0" cellspacing="0" class="MsoTableGrid" style="width:509.35pt;margin-left:-.25pt;border-collapse:collapse;border:none" width="679">
<tr style="height:32.5pt">
<td style="width:91.6pt;border:solid black 1.0pt; border-bottom:solid windowtext 1.5pt;padding:0cm 5.4pt 0cm 5.4pt;height:32.5pt" valign="top" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">ME cooling FW system</span></p>
</td>
<td style="width:77.55pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:32.5pt" width="103">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Control<br/> (Location/ method) </span></p>
</td>
<td style="width:91.5pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:32.5pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alarm / Indication<br/> (on CAMS )</span></p>
</td>
<td style="width:91.5pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:32.5pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alarm / Indication<br/> (except on CAMS)</span></p>
</td>
<td style="width:38.95pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:32.5pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alarm group</span></p>
</td>
<td style="width:118.25pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:32.5pt" width="158">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Remark</span></p>
</td>
</tr>
<tr style="height:2.8pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.8pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Jacket C.F.W inlet pressure</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Pp)<br/> Alm (Lp, Sldn)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECC: Ind (Pp)<br/> L: Ind (Pp)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( S )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.8pt" width="158">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E slow down</span></p>
</td>
</tr>
<tr style="height:4.05pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.05pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Jacket C.F.W outlet pressure</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (Lp)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Pp)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="158">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">common pipe</span></p>
</td>
</tr>
<tr style="height:4.05pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.05pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Jacket C.F.W engine inlet temperature</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au<br/> L</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm (Lt, Ht)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Tt)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="158">
</td>
</tr>
<tr style="height:4.05pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.05pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Jacket C.F.W cyl. outlet temperature</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm (Ht, Sldn)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Tt)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( S )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="158">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">For each cylinder,<br/> M/E slow down</span></p>
</td>
</tr>
<tr style="height:4.05pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.05pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">L.T. C.F.W expansion tank oil contain</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (High oil contain)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="158">
</td>
</tr>
<tr style="height:32.5pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:32.5pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">L.T. C.F.W expansion tank level</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:32.5pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au*<br/> L</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:32.5pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (HL, LL)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:32.5pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Le)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:32.5pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( O )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:32.5pt" width="158">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au*: auto supply by float type valve</span></p>
</td>
</tr>
<tr style="height:4.05pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.05pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Deaerating chamber level</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (LL)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="158">
</td>
</tr>
<tr style="height:4.05pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.05pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Air cooler cooling F.W inlet pressure</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Pp) <br/> Alm (Lp)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Pp)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="158">
</td>
</tr>
<tr style="height:4.05pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.05pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Jacket C.F.W pump, start/ stop</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECC (on CAMS*)<br/> ECR* <br/> LCP*</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Ru)<br/> Alm (A-stp)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">GSP: Ind (Ru, Rhr, Ao)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="158">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">For each pump<br/> CAMS*: start for stand-by pump<br/> ECR*: on GSP<br/> LCP*: local push button</span></p>
</td>
</tr>
<tr style="height:15.6pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:15.6pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Jacket C.F.W pump change over</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:15.6pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au (Lp, A-stp)*</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:15.6pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm* (Ab)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:15.6pt" width="122">
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:15.6pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:15.6pt" width="158">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">(Lp, A-stp)*: stand-by pump auto start while low press. or abnormal stop<br/> Alm*: change failure alarm</span></p>
</td>
</tr>
<tr style="height:4.05pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.05pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Jacket C.F.W pump Suc. &amp; Dis. pressure</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Sp, Dp)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="52">
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="158">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Same as Jacket C.F.W inlet &amp; outlet press</span></p>
</td>
</tr>
<tr style="height:4.05pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.05pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">H.T. C.F.W expan. tank level</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au<br/> L</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (HL, LL)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Le)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( O )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="158">
</td>
</tr>
<tr style="height:4.05pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.05pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Central C.F.W pump, start/ stop</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECR (on CAMS*)<br/> ECR* <br/> LCP*</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Ru, Ao, Rhr)<br/> Alm (A-stp) </span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECR*: Ind (Ru, Ao, Rhr)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( O )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="158">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">For each pump<br/> CAMS*: start for stand-by pump<br/> ECR*: on GSP<br/> LCP*: local push button</span></p>
</td>
</tr>
<tr style="height:4.05pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.05pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Central C.F.W pump change over</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au (Lp, A-stp)*</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (Ab)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( O )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="158">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">(Lp, A-stp)*: stand-by pump auto start while low press. or abnormal stop<br/> Alm*: change failure alarm</span></p>
</td>
</tr>
<tr style="height:4.05pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.05pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Central C.F.W pump Suc. &amp; Dis. pressure</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Sp, Dp)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="52">
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="158">
</td>
</tr>
<tr style="height:32.5pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:32.5pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Air cooler cooling F.W inlet temperature</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:32.5pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:32.5pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm (Ht)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:32.5pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Tt)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:32.5pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:32.5pt" width="158">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">on common inlet pipe</span></p>
</td>
</tr>
<tr style="height:4.05pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.05pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Air cooler cooling F.W outlet temperature</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm (Ht)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Tt)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="158">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">For each air cooler</span></p>
</td>
</tr>
<tr style="height:4.05pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.05pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">L.T central C.F.W manifold temperature</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au<br/> L</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm (Ht)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Tt)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( O )</span></p>
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="158">
</td>
</tr>
<tr style="height:4.05pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.05pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Air cooler chemical cleaning pump</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">LGSP</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">LGSP: Ind (Ru)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="52">
</td>
<td style="width:118.25pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.05pt" width="158">
</td>
</tr>
</table>
<table border="1" cellpadding="0" cellspacing="0" class="MsoTableGrid" style="width:508.3pt;margin-left:-.25pt;border-collapse:collapse;border:none" width="678">
<tr style="height:23.3pt">
<td style="width:91.6pt;border:solid black 1.0pt; border-bottom:solid windowtext 1.5pt;padding:0cm 5.4pt 0cm 5.4pt;height:23.3pt" valign="top" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">ME LO system</span></p>
</td>
<td style="width:77.55pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:23.3pt" width="103">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Control<br/> (Location/ method) </span></p>
</td>
<td style="width:91.5pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:23.3pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alarm / Indication<br/> (on CAMS )</span></p>
</td>
<td style="width:91.5pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:23.3pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alarm / Indication<br/> (except on CAMS)</span></p>
</td>
<td style="width:38.95pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:23.3pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alarm group</span></p>
</td>
<td style="width:117.2pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:23.3pt" width="156">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Remark</span></p>
</td>
</tr>
<tr style="height:2.0pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.0pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E LO inlet pressure</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.0pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.0pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Pp)<br/> Alm (Lp, Sldn)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.0pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECC: Ind (Pp)<br/> L: Ind (Pp)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.0pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( S )</span></p>
</td>
<td style="width:117.2pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.0pt" width="156">
</td>
</tr>
<tr style="height:2.9pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.9pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E hyd. oil inlet pressure</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Pp) <br/> Alm(Lp, Sldn*)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECC: Ind (Pp)<br/> L: Ind (Pp)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( S* )</span></p>
</td>
<td style="width:117.2pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="156">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Sldn*, S*: as maker standard</span></p>
</td>
</tr>
<tr style="height:2.9pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.9pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">T/C LO inlet low pressure</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Pp)<br/> Alm(Lp, Sldn*)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECC: Ind (Pp)<br/> L: Ind (Pp)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( S* )</span></p>
</td>
<td style="width:117.2pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="156">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">For each T/C<br/> Sldn*, S*: as maker standard</span></p>
</td>
</tr>
<tr style="height:2.9pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.9pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E LO inlet temperature</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au<br/> L</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm (Ht, Sldn)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Tt)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( S )</span></p>
</td>
<td style="width:117.2pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="156">
</td>
</tr>
<tr style="height:2.9pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.9pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Thrust pad (ahead) temperature</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm (Ht, Sldn)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Tt)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( S )</span></p>
</td>
<td style="width:117.2pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="156">
</td>
</tr>
<tr style="height:2.9pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.9pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">T/C LO outlet temperature</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm(Ht, Sldn*)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Tt)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( S* )</span></p>
</td>
<td style="width:117.2pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="156">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">For each T/C<br/> Sldn*, S*: as maker standard</span></p>
</td>
</tr>
<tr style="height:2.9pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.9pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E hyd. oil inlet temperature</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm(Ht, Sldn*)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Tt)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( S* )</span></p>
</td>
<td style="width:117.2pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="156">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Sldn*, S*: as maker standard</span></p>
</td>
</tr>
<tr style="height:24.25pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:24.25pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Hydraulic LO filter differ. pressure</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:24.25pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au*</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:24.25pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Pp)<br/> Alm (Hp)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:24.25pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Pp)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:24.25pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td rowspan="3" style="width:117.2pt;border-top:none;border-left: none;border-bottom:solid black 1.0pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:24.25pt" width="156">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au*: by filter auto flushing</span></p>
</td>
</tr>
<tr style="height:2.9pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.9pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">T/C LO filter differ. pressure</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au*</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Pp)<br/> Alm (Hp)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Pp)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
</tr>
<tr style="height:2.9pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.9pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E LO filter differ. Pressure</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au*</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Pp)<br/> Alm (Hp)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Pp)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
</tr>
<tr style="height:31.85pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:31.85pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Piston C.L.O outlet temperature</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:31.85pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:31.85pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm (Ht, Sldn)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:31.85pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Tt)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:31.85pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( S )</span></p>
</td>
<td rowspan="2" style="width:117.2pt;border-top:none;border-left: none;border-bottom:solid black 1.0pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:31.85pt" width="156">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">For each cylinder</span></p>
</td>
</tr>
<tr style="height:2.9pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.9pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Piston C.L.O outlet non flow</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (non flow)<br/> Alm (non flow, Sldn)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( S )</span></p>
</td>
</tr>
<tr style="height:2.9pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.9pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E LO sump tank level</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Le)<br/> Alm (HL, LL)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Le)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( O )</span></p>
</td>
<td style="width:117.2pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="156">
</td>
</tr>
<tr style="height:2.9pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.9pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E T/C LO tank level</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Le)<br/> Alm (HL, LL)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Le)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( O )</span></p>
</td>
<td style="width:117.2pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="156">
</td>
</tr>
<tr style="height:2.9pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.9pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E hyd. oil tank level</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Le)<br/> Alm (HL, LL)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Le)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( O )</span></p>
</td>
<td style="width:117.2pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="156">
</td>
</tr>
<tr style="height:2.9pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.9pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Crankcase oil mist</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm* (high mist, Sldn)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( S )</span></p>
</td>
<td style="width:117.2pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="156">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm*: M/E slow down</span></p>
</td>
</tr>
<tr style="height:2.9pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.9pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Oil mist detector failure</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (Fa)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:117.2pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="156">
</td>
</tr>
<tr style="height:26.0pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:26.0pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Main LO pump stat/ stop</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:26.0pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au*<br/> ECC (on CAMS*)<br/> E/R (on HVSB)<br/> LCP*</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:26.0pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Ru, Rhr, Ao, Tt*)<br/> Alm (Ab, Fa*)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:26.0pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">E/R (on HVSB): Ind (Ru, Rhr, Ao)<br/> L: Ind (Dp)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:26.0pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td rowspan="3" style="width:117.2pt;border-top:none;border-left: none;border-bottom:solid black 1.0pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:26.0pt" width="156">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">For each pump<br/> CAMS*: start for stand-by pump<br/> Au*: stand-by pump start while Lp<br/> LCP*: local push button<br/> Fa*: change over failure / power failure<br/> Tt*: motor bearing</span></p>
</td>
</tr>
<tr style="height:26.0pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:26.0pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E T/C LO pump stat/ stop</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:26.0pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au*<br/> ECC (on CAMS*)<br/> ECR (on GSP)<br/> LCP*</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:26.0pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Ru, Rhr)<br/> Alm (Ab, Fa*)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:26.0pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECR (on GSP): Ind (Ru, Rhr,Ao)<br/> L: Ind (Dp)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:26.0pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
</tr>
<tr style="height:26.0pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:26.0pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E Hyd. Oil pump stat/ stop</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:26.0pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au*<br/> ECC (on CAMS*)<br/> ECR (on GSP)<br/> LCP*</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:26.0pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Ru, Rhr)<br/> Alm (Ab, Fa*)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:26.0pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECR (on GSP): Ind (Ru, Rhr,Ao)<br/> L: Ind (Dp)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:26.0pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
</tr>
<tr style="height:11.65pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:11.65pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Water in LO sensor</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:11.65pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:11.65pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (Fa)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:11.65pt" width="122">
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:11.65pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:117.2pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:11.65pt" width="156">
</td>
</tr>
<tr style="height:12.6pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:12.6pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Water in LO high</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:12.6pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:12.6pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (HL)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:12.6pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind*</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:12.6pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:117.2pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:12.6pt" width="156">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind*: as maker standard</span></p>
</td>
</tr>
<tr style="height:23.3pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:23.3pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Water in LO sensor not ready</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (Ab)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="122">
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:117.2pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="156">
</td>
</tr>
<tr style="height:23.3pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:23.3pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Bearing wear</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (high*, Sldn)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="122">
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( S )</span></p>
</td>
<td style="width:117.2pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="156">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E slow down<br/> high*: as maker standard</span></p>
</td>
</tr>
<tr style="height:24.25pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:24.25pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Bearing wear detector fail</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:24.25pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:24.25pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (Fa)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:24.25pt" width="122">
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:24.25pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:117.2pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:24.25pt" width="156">
</td>
</tr>
<tr style="height:23.3pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:23.3pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Bearing temp./ temperature deviation</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm (Ht, Sldn)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="122">
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( S )</span></p>
</td>
<td style="width:117.2pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="156">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">For each bearing<br/> M/E slow down</span></p>
</td>
</tr>
<tr style="height:2.9pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.9pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Cylinder liner wall temperature</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="103">
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm (Ht)</span></p>
</td>
<td style="width:91.5pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="122">
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:117.2pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.9pt" width="156">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">For each cylinder</span></p>
</td>
</tr>
</table>
<table border="1" cellpadding="0" cellspacing="0" class="MsoTableGrid" style="width:508.3pt;margin-left:-.25pt;border-collapse:collapse;border:none" width="678">
<tr style="height:22.35pt">
<td style="width:91.6pt;border:solid black 1.0pt; border-bottom:solid windowtext 1.5pt;padding:0cm 5.4pt 0cm 5.4pt;height:22.35pt" valign="top" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">ME cylinder oil &amp; stuffing box oil</span></p>
</td>
<td style="width:77.55pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:22.35pt" width="103">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Control<br/> (Location/ method) </span></p>
</td>
<td style="width:91.45pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:22.35pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alarm / Indication<br/> (on CAMS )</span></p>
</td>
<td style="width:91.45pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:22.35pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alarm / Indication<br/> (except on CAMS)</span></p>
</td>
<td style="width:38.95pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:22.35pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alarm group</span></p>
</td>
<td style="width:117.3pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:22.35pt" width="156">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Remark</span></p>
</td>
</tr>
<tr style="height:45.7pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:45.7pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Cylinder oil shifting pump start / stop</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:45.7pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au*<br/> LGSP<br/> L<br/> FCS (E-Stp)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:45.7pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (A-Stp)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:45.7pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">LGSP: Ind (Ru)<br/> L: Ind (Sp, Dp) </span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:45.7pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( O )</span></p>
</td>
<td style="width:117.3pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:45.7pt" width="156">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">For each pump<br/> Au*: auto stop by HL of "High or Low BN cylinder oil measuring tanks"</span></p>
</td>
</tr>
<tr style="height:22.35pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:22.35pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Cylnder Lubricator abnormal</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:22.35pt" width="103">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:22.35pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (Ab)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:22.35pt" width="122">
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:22.35pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:117.3pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:22.35pt" width="156">
</td>
</tr>
<tr style="height:22.35pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:22.35pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Small box for heating element level</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:22.35pt" width="103">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:22.35pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (LL)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:22.35pt" width="122">
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:22.35pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:117.3pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:22.35pt" width="156">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">for Alpha lubricator</span></p>
</td>
</tr>
<tr style="height:23.3pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:23.3pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Cylnder oil measuring tank level for low BN</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="103">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (HL, LL)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind* (Le)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( O )</span></p>
</td>
<td style="width:117.3pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="156">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind*: Flat Glass</span></p>
</td>
</tr>
<tr style="height:22.35pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:22.35pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Cylnder oil measuring tank level for high BN</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:22.35pt" width="103">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:22.35pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (HL, LL)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:22.35pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind* (Le)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:22.35pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( O )</span></p>
</td>
<td style="width:117.3pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:22.35pt" width="156">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind*: Flat Glass</span></p>
</td>
</tr>
<tr style="height:22.35pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:22.35pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Cylnder oil flow meter differ. pressure</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:22.35pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au*</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:22.35pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Pp)<br/> Alm (Hp)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:22.35pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Pp)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:22.35pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:117.3pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:22.35pt" width="156">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au*: by-pass valve open while alarm</span></p>
</td>
</tr>
<tr style="height:23.3pt">
<td style="width:91.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:23.3pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Cylinder oil outlet temperature</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="103">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm (Ht)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Tt)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:117.3pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:23.3pt" width="156">
</td>
</tr>
</table>
<table border="1" cellpadding="0" cellspacing="0" class="MsoTableGrid" style="width:511.5pt;margin-left:-.25pt;border-collapse:collapse;border:none" width="682">
<tr style="height:35.0pt">
<td style="width:91.65pt;border:solid black 1.0pt;border-bottom: solid windowtext 1.5pt;padding:0cm 5.4pt 0cm 5.4pt;height:35.0pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">ME fuel oil system</span></p>
</td>
<td style="width:77.55pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:35.0pt" width="103">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Control<br/> (Location/ method)</span></p>
</td>
<td style="width:91.45pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:35.0pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alarm / Indication<br/> (on CAMS )</span></p>
</td>
<td style="width:91.45pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:35.0pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alarm / Indication<br/> (except on CAMS)</span></p>
</td>
<td style="width:38.95pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:35.0pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alarm group</span></p>
</td>
<td style="width:120.45pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:35.0pt" width="161">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Remark</span></p>
</td>
</tr>
<tr style="height:42.8pt">
<td style="width:91.65pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:42.8pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">FO inlet pressure</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:42.8pt" width="103">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:42.8pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Pp)<br/> Alm (Hp, Lp)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:42.8pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECC: Ind (Pp)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:42.8pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:120.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:42.8pt" width="161">
</td>
</tr>
<tr style="height:47.75pt">
<td style="width:91.65pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:47.75pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">FO inlet temperature</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:47.75pt" width="103">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:47.75pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm* (Ht, Lt)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:47.75pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Tt)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:47.75pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:120.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:47.75pt" width="161">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm*: be overridden at MGO mode</span></p>
</td>
</tr>
<tr style="height:28.95pt">
<td style="width:91.65pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:28.95pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">FO flow meter</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:28.95pt" width="103">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:28.95pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (flow data)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:28.95pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (flow data)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:28.95pt" width="52">
</td>
<td style="width:120.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:28.95pt" width="161">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Mass type</span></p>
</td>
</tr>
<tr style="height:4.4pt">
<td style="width:91.65pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.4pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E Fuel change (FO / MGO)</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au<br/> ECC*<br/> LCP</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (fuel type)<br/> Alm* (Ab)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECC: Ind (fuel type)<br/> LCP: Ind (fuel type)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:120.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="161">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECC*: fuel type selection switch (or panel) on ECC<br/> Alm*: fuel change failure alarm</span></p>
</td>
</tr>
<tr style="height:4.4pt">
<td style="width:91.65pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.4pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">FO viscosity controller</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au<br/> ECC*<br/> LCP</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind*<br/> Alm* (H/L*) </span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECC*: Ind<br/> LCP: Ind*</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:120.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="161">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind*: viscosity &amp; temp. indication<br/> H/L*: high &amp; low viscosity<br/> Alm*: alarm be overridden at MGO<br/> ECC*: fuel type selection switch (or panel) on ECC</span></p>
</td>
</tr>
<tr style="height:4.4pt">
<td style="width:91.65pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.4pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E FO supply pump start/ stop</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au*<br/> ECR*<br/> ECC (on CAMS*)<br/> LCP*<br/> FCS (E-Stp)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Ru,Rhr)<br/> Alm(Lp, Ab*,Fa*)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECR*: Ind (Ru, Rhr, Ao)<br/> L: Ind (Sp, Dp)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:120.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="161">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">For each pump<br/> CAMS*: start for stand-by pump<br/> Au*: stand-by P. St while Lp<br/> ECR*: on GSP<br/> Ab*: change over alarm<br/> LCP*: local push button<br/> Fa*: change failure alarm</span></p>
</td>
</tr>
<tr style="height:4.4pt">
<td style="width:91.65pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.4pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E FO .circu. pump start/ stop</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au*<br/> ECR*<br/> ECR (on CAMS*)<br/> LCP*<br/> FCS (E-Stp)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Ru,Rhr)<br/> Alm(Lp, Ab*,Fa*)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECR*: Ind (Ru, Rhr, Ao)<br/> L: Ind (Sp, Dp)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:120.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="161">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">For each pump<br/> CAMS*: start for stand-by pump<br/> Au*: stand-by P. St while Lp<br/> ECR*: on GSP<br/> Ab*: change over alarm<br/> LCP*: local push button<br/> Fa*: change failure alarm</span></p>
</td>
</tr>
<tr style="height:4.4pt">
<td style="width:91.65pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:4.4pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E FO auto back-flushing filter differ. Pressure</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="103">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au*<br/> LCP</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Pp)<br/> Alm (Hp)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Pp)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:120.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:4.4pt" width="161">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Au*: by filter auto flushing</span></p>
</td>
</tr>
<tr style="height:18.95pt">
<td style="width:91.65pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:18.95pt" width="122">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">ME drain box</span></p>
</td>
<td style="width:77.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:18.95pt" width="103">
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:18.95pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (HL)</span></p>
</td>
<td style="width:91.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:18.95pt" width="122">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Le)</span></p>
</td>
<td style="width:38.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:18.95pt" width="52">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:120.45pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:18.95pt" width="161">
</td>
</tr>
</table>
<table border="1" cellpadding="0" cellspacing="0" class="MsoTableGrid" style="width:515.7pt;margin-left:-.25pt;border-collapse:collapse;border:none" width="688">
<tr style="height:37.0pt">
<td style="width:92.15pt;border:solid black 1.0pt; border-bottom:solid windowtext 1.5pt;padding:0cm 5.4pt 0cm 5.4pt;height:37.0pt" valign="top" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">ME starting, scavenging and exhaust gas system</span></p>
</td>
<td style="width:77.95pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:37.0pt" width="104">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Control<br/> (Location/ method) </span></p>
</td>
<td style="width:92.15pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:37.0pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alarm / Indication<br/> (on CAMS)</span></p>
</td>
<td style="width:3.0cm;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:37.0pt" width="113">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alarm / Indication<br/> (except on CAMS)</span></p>
</td>
<td style="width:42.55pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:37.0pt" width="57">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alarm group</span></p>
</td>
<td style="width:125.85pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.5pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:37.0pt" width="168">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Remark</span></p>
</td>
</tr>
<tr style="height:2.1pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:2.1pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Main starting air inlet pressure</span></p>
</td>
<td style="width:77.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.1pt" width="104">
</td>
<td style="width:92.15pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.1pt" width="123">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Pp)<br/> Alm (Lp)</span></p>
</td>
<td style="width:3.0cm;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.1pt" width="113">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">BCC: Ind (Pp)<br/> BWC: Ind (Pp)<br/> ECC: Ind (Pp)<br/> L: Ind (Pp)</span></p>
</td>
<td style="width:42.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.1pt" width="57">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:125.85pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:2.1pt" width="168">
</td>
</tr>
<tr style="height:3.1pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:3.1pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Control air inlet pressure</span></p>
</td>
<td style="width:77.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="104">
</td>
<td style="width:92.15pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="123">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind<br/> Alm (Hp, Lp)</span></p>
</td>
<td style="width:3.0cm;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="113">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECC: Ind (Pp)<br/> L: Ind (Pp)</span></p>
</td>
<td style="width:42.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="57">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:125.85pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="168">
</td>
</tr>
<tr style="height:3.1pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:3.1pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Exhaust valve spring air pressure</span></p>
</td>
<td style="width:77.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="104">
</td>
<td style="width:92.15pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="123">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Pp)<br/> Alm (Lp, Sldn)</span></p>
</td>
<td style="width:3.0cm;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="113">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Pp)</span></p>
</td>
<td style="width:42.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="57">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( S )</span></p>
</td>
<td style="width:125.85pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="168">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E slow down</span></p>
</td>
</tr>
<tr style="height:3.1pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:3.1pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Scavenging air receiver pressure</span></p>
</td>
<td style="width:77.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="104">
</td>
<td style="width:92.15pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="123">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Pp)</span></p>
</td>
<td style="width:3.0cm;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="113">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECC: Ind (Pp)<br/> L: Ind (Pp)</span></p>
</td>
<td style="width:42.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="57">
</td>
<td style="width:125.85pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="168">
</td>
</tr>
<tr style="height:3.1pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:3.1pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Scavenging air receiver temperature</span></p>
</td>
<td style="width:77.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="104">
</td>
<td style="width:92.15pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="123">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm (Ht)</span></p>
</td>
<td style="width:3.0cm;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="113">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Tt)</span></p>
</td>
<td style="width:42.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="57">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:125.85pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="168">
</td>
</tr>
<tr style="height:3.1pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:3.1pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Scavenging air box temperature</span></p>
</td>
<td style="width:77.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="104">
</td>
<td style="width:92.15pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="123">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm (Ht, Sldn)</span></p>
</td>
<td style="width:3.0cm;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="113">
</td>
<td style="width:42.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="57">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( S )</span></p>
</td>
<td style="width:125.85pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="168">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">For each cylinder<br/> M/E slow down</span></p>
</td>
</tr>
<tr style="height:3.1pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:3.1pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Air cooler air inlet temperature</span></p>
</td>
<td style="width:77.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="104">
</td>
<td style="width:92.15pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="123">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm (Ht)</span></p>
</td>
<td style="width:3.0cm;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="113">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Tt)</span></p>
</td>
<td style="width:42.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="57">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:125.85pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="168">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">For each air cooler</span></p>
</td>
</tr>
<tr style="height:3.1pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:3.1pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Air cooler air outlet temperature</span></p>
</td>
<td style="width:77.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="104">
</td>
<td style="width:92.15pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="123">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm (Ht)</span></p>
</td>
<td style="width:3.0cm;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="113">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind (Tt)</span></p>
</td>
<td style="width:42.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="57">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:125.85pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="168">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">For each air cooler</span></p>
</td>
</tr>
<tr style="height:3.1pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:3.1pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Air cooler water mist catcher level</span></p>
</td>
<td style="width:77.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="104">
</td>
<td style="width:92.15pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="123">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Alm (HL)</span></p>
</td>
<td style="width:3.0cm;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="113">
</td>
<td style="width:42.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="57">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:125.85pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="168">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">For each air cooler</span></p>
</td>
</tr>
<tr style="height:3.1pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:3.1pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Main starting air valve position</span></p>
</td>
<td style="width:77.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="104">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L</span></p>
</td>
<td style="width:92.15pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="123">
</td>
<td style="width:3.0cm;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="113">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">ECC: Ind*</span></p>
</td>
<td style="width:42.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="57">
</td>
<td style="width:125.85pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="168">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind*: indicated on M/E maker monitoring panel in ECR</span></p>
</td>
</tr>
<tr style="height:3.1pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:3.1pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Exhaust gas cylinder outlet temperature</span></p>
</td>
<td style="width:77.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="104">
</td>
<td style="width:92.15pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="123">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm (Ht, Sldn)</span></p>
</td>
<td style="width:3.0cm;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="113">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind* (Tt)</span></p>
</td>
<td style="width:42.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="57">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( S )</span></p>
</td>
<td style="width:125.85pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="168">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">For each cylinder<br/> M/E slow down<br/> Ind*: dial type</span></p>
</td>
</tr>
<tr style="height:37.0pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:37.0pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Exh. gas cylinder outlet temp excess deviation temp</span></p>
</td>
<td style="width:77.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:37.0pt" width="104">
</td>
<td style="width:92.15pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:37.0pt" width="123">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm (Ht, Sldn)</span></p>
</td>
<td style="width:3.0cm;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:37.0pt" width="113">
</td>
<td style="width:42.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:37.0pt" width="57">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( S )</span></p>
</td>
<td style="width:125.85pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:37.0pt" width="168">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">For each cylinder<br/> M/E slow down</span></p>
</td>
</tr>
<tr style="height:3.1pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:3.1pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Exhaust gas cylinder outlet average temperature</span></p>
</td>
<td style="width:77.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="104">
</td>
<td style="width:92.15pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="123">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)</span></p>
</td>
<td style="width:3.0cm;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="113">
</td>
<td style="width:42.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="57">
</td>
<td style="width:125.85pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="168">
</td>
</tr>
<tr style="height:3.1pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:3.1pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Exhaust gas T/C inlet temperature </span></p>
</td>
<td style="width:77.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="104">
</td>
<td style="width:92.15pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="123">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm (Ht)</span></p>
</td>
<td style="width:3.0cm;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="113">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind* (Tt)</span></p>
</td>
<td style="width:42.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="57">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:125.85pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="168">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">For each T/C<br/> Ind*: dial type</span></p>
</td>
</tr>
<tr style="height:3.1pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:3.1pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">Exhaust gas T/C outlet temperature </span></p>
</td>
<td style="width:77.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="104">
</td>
<td style="width:92.15pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="123">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Tt)<br/> Alm (Ht)</span></p>
</td>
<td style="width:3.0cm;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="113">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind* (Tt)</span></p>
</td>
<td style="width:42.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="57">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:125.85pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="168">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">For each T/C<br/> Ind*: dial type</span></p>
</td>
</tr>
<tr style="height:3.1pt">
<td style="width:92.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 5.4pt 0cm 5.4pt;height:3.1pt" width="123">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">M/E exhaust gas outlet pressure</span></p>
</td>
<td style="width:77.95pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="104">
</td>
<td style="width:92.15pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="123">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind (Pp)<br/> Alm (Hp)</span></p>
</td>
<td style="width:3.0cm;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="113">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">L: Ind* (Pp)</span></p>
</td>
<td style="width:42.55pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="57">
<p align="center" class="MsoNormal" style="text-align:center;line-height:12.0pt"><span lang="EN-US" style="background:transparent">( M )</span></p>
</td>
<td style="width:125.85pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 5.4pt 0cm 5.4pt; height:3.1pt" width="168">
<p class="MsoNormal" style="line-height:12.0pt"><span lang="EN-US" style="background:transparent">Ind* manometer</span></p>
</td>
</tr>
</table>
<div class="section" data-section="1"><h1 class="MsoNormal" data-section="1" style="layout-grid-mode:char;word-break:keep-all"><b><span lang="EN-US" style="font-size:12.0pt;background:transparent">1. <u>GENERAL</u></span></b></h1>
<p class="MsoNormal" style="layout-grid-mode:char;word-break:keep-all"><span lang="EN-US" style="background:transparent">The IACS UR Requirements of E22, E26, and E27 shall be complied with without any deviation. </span></p>
<p class="MsoNormal" style="layout-grid-mode:char;word-break:keep-all"><span lang="EN-US" style="background:transparent">Some of those requirements for IACS UR E26 are described below in order to specify the particular information to be provided by each vendor, but they are not limited to the below.</span></p>
<p class="MsoNormal" style="layout-grid-mode:char;word-break:keep-all"><span lang="EN-US" style="background:transparent">When the Owner provides its cyber resilience policy, it shall be discussed and agreed upon separately. </span></p>
</div>
<div class="section" data-section="2"><h1 class="MsoNormal" data-section="2" style="layout-grid-mode:char;word-break:keep-all"><b><span lang="EN-US" style="font-size:12.0pt;background:transparent">2. <u>TECHNICAL PARTICULARS</u></span></b></h1>
<p class="MsoNormal" style="layout-grid-mode:char;word-break:keep-all"><b><span lang="EN-US" style="background:transparent">2.1 Technical Requirements for Integrated Ship Equipment Management in Compliance with IACS UR E26</span></b></p>
<p class="MsoNormal" style="layout-grid-mode:char;word-break:keep-all"><span lang="EN-US" style="background:transparent">The following information should be required to meet UR E26 requirements and ensure seamless integration and operation of your equipment with other ship systems. </span></p>
<p class="MsoNormal" style="margin-left:80.0pt;layout-grid-mode:char;word-break: keep-all"><b><span lang="EN-US" style="background:transparent">Technical Elements for Integrated Management</span></b></p>
<p class="MsoNormal" style="layout-grid-mode:char;word-break:keep-all"><span lang="EN-US" style="background:transparent">To ensure integrated management of ship equipment, including physical and logical interconnectivity, each vendor shall provide the following: </span></p>
<p class="MsoNormal" style="layout-grid-mode:char;word-break:keep-all"><b><span lang="EN-US" style="background:transparent">a. Interface Design and Integration Information</span></b></p>
<p class="MsoNormal" style="margin-left:36.0pt;text-align:justify;text-justify:inter-ideograph;text-indent: 0cm;line-height:106%;layout-grid-mode:char"><span lang="EN-US" style="font-size: 10.0pt;line-height:106%;font-family:Symbol">·</span><span lang="EN-US" style="background:transparent">Detailed specifications of physical and software interfaces for your equipment, including:</span></p>
<p class="MsoNormal" style="text-indent:44.0pt;layout-grid-mode:char;word-break: keep-all"><span lang="EN-US" style="background:transparent">- Communication protocols (e.g., CAN, Modbus, Ethernet, etc.).</span></p>
<p class="MsoNormal" style="text-indent:44.0pt;layout-grid-mode:char;word-break: keep-all"><span lang="EN-US" style="background:transparent">- Data exchange formats and signal types (analog, digital, etc.).</span></p>
<p class="MsoNormal" style="text-indent:44.0pt;layout-grid-mode:char;word-break: keep-all"><span lang="EN-US" style="background:transparent">- Real-time performance capabilities (e.g., latency, data throughput).</span></p>
<p class="MsoNormal" style="margin-left:36.0pt;text-align:justify;text-justify:inter-ideograph;text-indent: 0cm;line-height:106%;layout-grid-mode:char"><span lang="EN-US" style="font-size: 10.0pt;line-height:106%;font-family:Symbol">·</span><span lang="EN-US" style="background:transparent">Document for the interoperability with other CBS and equipment (e.g., navigation systems, control systems, UTM, Network Switch) to ensure seamless integration.</span></p>
<p class="MsoNormal" style="margin-left:36.0pt;text-align:justify;text-justify:inter-ideograph;text-indent: 0cm;line-height:106%;layout-grid-mode:char"><span lang="EN-US" style="font-size: 10.0pt;line-height:106%;font-family:Symbol">·</span><span lang="EN-US" style="background:transparent">Interface control documents (ICDs) or similar detailing data integrity, error detection, and recovery mechanisms.</span></p>
<p class="MsoNormal" style="layout-grid-mode:char;word-break:keep-all"><b><span lang="EN-US" style="background:transparent">b. Functional Safety Requirements</span></b></p>
<p class="MsoNormal" style="margin-left:36.0pt;text-align:justify;text-justify:inter-ideograph;text-indent: 0cm;line-height:106%;layout-grid-mode:char"><span lang="EN-US" style="font-size: 10.0pt;line-height:106%;font-family:Symbol">·</span><span lang="EN-US" style="background:transparent">To ensure the functional integrity of CBS when integrating with other equipment, each vendor shall provide the following:</span></p>
<p class="MsoNormal" style="text-indent:44.0pt;layout-grid-mode:char;word-break: keep-all"><span lang="EN-US" style="background:transparent">- Redundancy or fail-safe/fail-operational modes in case of failure.</span></p>
<p class="MsoNormal" style="text-indent:44.0pt;layout-grid-mode:char;word-break: keep-all"><span lang="EN-US" style="background:transparent">- Synchronization with monitoring and control systems for real-time data sharing.</span></p>
<p class="MsoNormal" style="margin-left:36.0pt;text-align:justify;text-justify:inter-ideograph;text-indent: 0cm;line-height:106%;layout-grid-mode:char"><span lang="EN-US" style="font-size: 10.0pt;line-height:106%;font-family:Symbol">·</span><span lang="EN-US" style="background:transparent">Provide details on how each equipment handles potential hazards (e.g., communication errors, data loss) during integration</span></p>
<p class="MsoNormal" style="layout-grid-mode:char;word-break:keep-all"><b><span lang="EN-US" style="background:transparent">c. Operational and Maintenance Information</span></b></p>
<p class="MsoNormal" style="margin-left:36.0pt;text-align:justify;text-justify:inter-ideograph;text-indent: 0cm;line-height:106%;layout-grid-mode:char"><span lang="EN-US" style="font-size: 10.0pt;line-height:106%;font-family:Symbol">·</span><span lang="EN-US" style="background:transparent">Outline each equipment's operation and maintenance plan, ensuring compliance with including:</span></p>
<p class="MsoNormal" style="margin-left:55.0pt;text-indent:-11.0pt;layout-grid-mode: char;word-break:keep-all"><span lang="EN-US" style="background:transparent">- Procedures for fault detection, reporting, and recovery. (e.g., Recovery Plan, Backup and restore capability, Controlled shutdown, reset, roll-back, and restart)</span></p>
<p class="MsoNormal" style="text-indent:44.0pt;layout-grid-mode:char;word-break: keep-all"><span lang="EN-US" style="background:transparent">- User manuals, installation guides, and maintenance instructions.</span></p>
</div>
<div class="section" data-section="3"><h1 class="MsoNormal" data-section="3" style="layout-grid-mode:char;word-break:keep-all"><b><span lang="EN-US" style="font-size:12.0pt;background:transparent">3. <u>SCOPE of SUPPLY</u></span></b></h1>
<p class="MsoNormal" style="layout-grid-mode:char;word-break:keep-all"><b><span lang="EN-US" style="background:transparent">3.1 Provide relevant documents to manage the E27 Type Approval (TA) status of CBS, referring to the scope of application and required documents:</span></b></p>
<p class="MsoNormal" style="layout-grid-mode:char;word-break:keep-all"><span lang="EN-US" style="background:transparent">3.1.1 CBS within the scope of E27</span></p>
<p class="MsoNormal" style="margin-left:36.0pt;text-align:justify;text-justify:inter-ideograph;text-indent: 0cm;line-height:106%;layout-grid-mode:char"><span lang="EN-US" style="font-size: 10.0pt;line-height:106%;font-family:Symbol">·</span><span lang="EN-US" style="background:transparent">OT System</span></p>
<p class="MsoNormal" style="margin-left:36.0pt;text-align:justify;text-justify:inter-ideograph;text-indent: 0cm;line-height:106%;layout-grid-mode:char"><span lang="EN-US" style="font-size: 10.0pt;line-height:106%;font-family:Symbol">·</span><span lang="EN-US" style="background:transparent">Navigation &amp; Communication System</span></p>
<p class="MsoNormal" style="margin-left:36.0pt;text-align:justify;text-justify:inter-ideograph;text-indent: 0cm;line-height:106%;layout-grid-mode:char"><span lang="EN-US" style="font-size: 10.0pt;line-height:106%;font-family:Symbol">·</span><span lang="EN-US" style="background:transparent">Computer-Based Systems of Category II, III</span><a href="#_ftn1" name="_ftnref1" title=""><sup><span lang="EN-US" style="background:transparent"><sup><span lang="EN-US" style='font-size:11.0pt;font-family:"Times New Roman",serif;background:transparent'>[1]</span></sup></span></sup></a></p>
<table border="0" cellpadding="0" cellspacing="0" class="MsoNormalTable" style="border-collapse:collapse">
<tr style="height:14.15pt">
<td style="width:57.7pt;border:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt; height:14.15pt" width="77">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;word-break:keep-all"><b><span lang="EN-US" style="font-size:10.0pt; background:transparent">Category</span></b></p>
</td>
<td style="width:225.3pt;border:solid black 1.0pt;border-left:none; padding:0cm 7.2pt 0cm 7.2pt;height:14.15pt" width="300">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;word-break:keep-all"><b><span lang="EN-US" style="font-size:10.0pt; background:transparent">Failure effects</span></b></p>
</td>
<td style="width:6.0cm;border:solid black 1.0pt;border-left:none; padding:0cm 7.2pt 0cm 7.2pt;height:14.15pt" width="227">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;word-break:keep-all"><b><span lang="EN-US" style="font-size:10.0pt; background:transparent">Typical System Functionality</span></b></p>
</td>
</tr>
<tr style="height:14.15pt">
<td style="width:57.7pt;border:solid black 1.0pt;border-top:none; padding:0cm 7.2pt 0cm 7.2pt;height:14.15pt" width="77">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;word-break:keep-all"><span lang="EN-US" style="font-size:10.0pt; background:transparent">I</span></p>
</td>
<td style="width:225.3pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt; height:14.15pt" width="300">
<p class="MsoNormal" style="text-align:justify;text-justify:inter-ideograph; layout-grid-mode:char;word-break:keep-all"><span lang="EN-US" style="font-size: 10.0pt;background:transparent">Those Systems, Failure of which will not lead to dangerous situations for human safety, safety of the vessel and/or threat to the environment.</span></p>
</td>
<td style="width:6.0cm;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt; height:14.15pt" width="227">
<p class="MsoNormal" style="text-align:justify;text-justify:inter-ideograph; layout-grid-mode:char;word-break:keep-all"><span lang="EN-US" style="font-size: 10.0pt;background:transparent">Monitoring, informational, and Administrative functions.</span></p>
</td>
</tr>
<tr style="height:14.15pt">
<td style="width:57.7pt;border:solid black 1.0pt;border-top:none; padding:0cm 7.2pt 0cm 7.2pt;height:14.15pt" width="77">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;word-break:keep-all"><span lang="EN-US" style="font-size:10.0pt; background:transparent">II</span></p>
</td>
<td style="width:225.3pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt; height:14.15pt" width="300">
<p class="MsoNormal" style="text-align:justify;text-justify:inter-ideograph; layout-grid-mode:char;word-break:keep-all"><span lang="EN-US" style="font-size: 10.0pt;background:transparent">Those Systems, Failure of which could eventually lead to dangerous situations for human safety, safety of the vessel and/or threat to the environment.</span></p>
</td>
<td style="width:6.0cm;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt; height:14.15pt" width="227">
<p class="MsoNormal" style="text-align:justify;text-justify:inter-ideograph; layout-grid-mode:char;word-break:keep-all"><span lang="EN-US" style="font-size: 10.0pt;background:transparent">Vessel alarm, Monitoring and control functions which are necessary to maintain the vessel in its normal operational and habitable conditions.</span></p>
</td>
</tr>
<tr style="height:14.15pt">
<td style="width:57.7pt;border:solid black 1.0pt;border-top:none; padding:0cm 7.2pt 0cm 7.2pt;height:14.15pt" width="77">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;word-break:keep-all"><span lang="EN-US" style="font-size:10.0pt; background:transparent">III</span></p>
</td>
<td style="width:225.3pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt; height:14.15pt" width="300">
<p class="MsoNormal" style="text-align:justify;text-justify:inter-ideograph; layout-grid-mode:char;word-break:keep-all"><span lang="EN-US" style="font-size: 10.0pt;background:transparent">Those Systems, Failure of which could immediately lead to dangerous or catastrophic for human safety, safety of the vessel and/or threat to the environment.</span></p>
</td>
<td style="width:6.0cm;border-top:none;border-left:none;border-bottom: solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt; height:14.15pt" width="227">
<p class="MsoNormal" style="text-align:justify;text-justify:inter-ideograph; layout-grid-mode:char;word-break:keep-all"><span lang="EN-US" style="font-size: 10.0pt;background:transparent">- Control functions for maintaining the vessel's propulsion and steering</span></p>
<p class="MsoNormal" style="text-align:justify;text-justify:inter-ideograph; layout-grid-mode:char;word-break:keep-all"><span lang="EN-US" style="font-size: 10.0pt;background:transparent">- Vessel safety functions</span></p>
</td>
</tr>
</table>
<p class="MsoNormal" style="layout-grid-mode:char;word-break:keep-all"><span lang="EN-US" style="background:transparent"> IACS URE22 (Rev.3 June 2023)</span></p>
<p class="MsoNormal" style="layout-grid-mode:char;word-break:keep-all"><span lang="EN-US" style="background:transparent">3.1.2 E27 CBS Documentation</span></p>
<table border="0" cellpadding="0" cellspacing="0" class="MsoNormalTable" style="border-collapse:collapse">
<tr style="height:43.95pt">
<td style="width:60.15pt;border:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt; height:43.95pt" width="80">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;word-break:keep-all"><b><span lang="EN-US" style="font-size:10.0pt; background:transparent">No.</span></b></p>
</td>
<td style="width:385.9pt;border:solid black 1.0pt;border-left:none; padding:0cm 7.2pt 0cm 7.2pt;height:43.95pt" width="515">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;word-break:keep-all"><b><span lang="EN-US" style="font-size:10.0pt; background:transparent">Documentations Name</span></b></p>
</td>
</tr>
<tr>
<td style="width:60.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 7.2pt 0cm 7.2pt" width="80">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;text-autospace:ideograph-other;word-break:keep-all"><span lang="EN-US" style="color:black;background:transparent">1</span></p>
</td>
<td style="width:385.9pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt" width="515">
<p class="MsoNormal" style="layout-grid-mode:char;text-autospace:ideograph-other; word-break:keep-all"><span lang="EN-US" style="background:transparent">CBS Asset Inventory (R)</span></p>
</td>
</tr>
<tr>
<td style="width:60.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 7.2pt 0cm 7.2pt" width="80">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;text-autospace:ideograph-other;word-break:keep-all"><span lang="EN-US" style="color:black;background:transparent">2</span></p>
</td>
<td style="width:385.9pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt" width="515">
<p class="MsoNormal" style="layout-grid-mode:char;text-autospace:ideograph-other; word-break:keep-all"><span lang="EN-US" style="background:transparent">Topology Diagram (R)</span></p>
</td>
</tr>
<tr>
<td style="width:60.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 7.2pt 0cm 7.2pt" width="80">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;text-autospace:ideograph-other;word-break:keep-all"><span lang="EN-US" style="color:black;background:transparent">3</span></p>
</td>
<td style="width:385.9pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt" width="515">
<p class="MsoNormal" style="layout-grid-mode:char;text-autospace:ideograph-other; word-break:keep-all"><span lang="EN-US" style="background:transparent">Description of Security Capabilities (R)</span></p>
</td>
</tr>
<tr>
<td style="width:60.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 7.2pt 0cm 7.2pt" width="80">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;text-autospace:ideograph-other;word-break:keep-all"><span lang="EN-US" style="color:black;background:transparent">4</span></p>
</td>
<td style="width:385.9pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt" width="515">
<p class="MsoNormal" style="layout-grid-mode:char;text-autospace:ideograph-other; word-break:keep-all"><span lang="EN-US" style="background:transparent">Test Procedure of Security Capabilities (R)</span></p>
</td>
</tr>
<tr>
<td style="width:60.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 7.2pt 0cm 7.2pt" width="80">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;text-autospace:ideograph-other;word-break:keep-all"><span lang="EN-US" style="color:black;background:transparent">5</span></p>
</td>
<td style="width:385.9pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt" width="515">
<p class="MsoNormal" style="layout-grid-mode:char;text-autospace:ideograph-other; word-break:keep-all"><span lang="EN-US" style="background:transparent">Security Configuration Guidelines (I)</span></p>
</td>
</tr>
<tr>
<td style="width:60.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 7.2pt 0cm 7.2pt" width="80">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;text-autospace:ideograph-other;word-break:keep-all"><span lang="EN-US" style="color:black;background:transparent">6</span></p>
</td>
<td style="width:385.9pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt" width="515">
<p class="MsoNormal" style="layout-grid-mode:char;text-autospace:ideograph-other; word-break:keep-all"><span lang="EN-US" style="background:transparent">Secure Development Lifecycle Documents (R)</span></p>
</td>
</tr>
<tr>
<td style="width:60.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 7.2pt 0cm 7.2pt" width="80">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;text-autospace:ideograph-other;word-break:keep-all"><span lang="EN-US" style="color:black;background:transparent">7</span></p>
</td>
<td style="width:385.9pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt" width="515">
<p class="MsoNormal" style="layout-grid-mode:char;text-autospace:ideograph-other; word-break:keep-all"><span lang="EN-US" style="background:transparent">Plans for Maintenance and Verification of the CBS (I)</span></p>
</td>
</tr>
<tr>
<td style="width:60.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 7.2pt 0cm 7.2pt" width="80">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;text-autospace:ideograph-other;word-break:keep-all"><span lang="EN-US" style="color:black;background:transparent">8</span></p>
</td>
<td style="width:385.9pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt" width="515">
<p class="MsoNormal" style="layout-grid-mode:char;text-autospace:ideograph-other; word-break:keep-all"><span lang="EN-US" style="background:transparent">Information supporting the owner’s incident response and recovery plan (I)</span></p>
</td>
</tr>
<tr>
<td style="width:60.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 7.2pt 0cm 7.2pt" width="80">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;text-autospace:ideograph-other;word-break:keep-all"><span lang="EN-US" style="color:black;background:transparent">9</span></p>
</td>
<td style="width:385.9pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt" width="515">
<p class="MsoNormal" style="layout-grid-mode:char;text-autospace:ideograph-other; word-break:keep-all"><span lang="EN-US" style="background:transparent">Management of change plan (I)</span></p>
</td>
</tr>
<tr>
<td style="width:60.15pt;border:solid black 1.0pt;border-top:none; padding:0cm 7.2pt 0cm 7.2pt" width="80">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;text-autospace:ideograph-other;word-break:keep-all"><span lang="EN-US" style="color:black;background:transparent">10</span></p>
</td>
<td style="width:385.9pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt" width="515">
<p class="MsoNormal" style="layout-grid-mode:char;text-autospace:ideograph-other; word-break:keep-all"><span lang="EN-US" style="background:transparent">Test report (I)</span></p>
</td>
</tr>
</table>
<p class="MsoNormal" style="layout-grid-mode:char;word-break:keep-all"><span lang="EN-US" style="background:transparent">※ Additional E22 Documents and other documents to be submitted upon request until ship’s delivery.</span></p>
<p class="MsoNormal" style="layout-grid-mode:char;word-break:keep-all"><span lang="EN-US" style="background:transparent">3.2 Any information described in 2. Technical Particulars shall be included in the documents without deviation. </span></p>
<p class="MsoNormal" style="layout-grid-mode:char;word-break:keep-all"><b><span lang="EN-US" style="background:transparent">3.3 Additional documents will be provided upon request until the ship's delivery. </span></b></p>
<p class="MsoNormal" style="layout-grid-mode:char;word-break:keep-all"><span lang="EN-US" style="background:transparent">3.4 Any Drawings and Documents shall be provided by the General Specification. </span></p>
<p class="MsoNormal" style="layout-grid-mode:char;word-break:keep-all"><span lang="EN-US" style="background:transparent">3.5 Additional equipment shall be included if necessary to comply with the IACS UR E26 &amp; E27. It shall be described in the drawing, including its purpose, location, detail specification, etc. </span></p>
</div>
<div class="section" data-section="4"><h1 class="MsoNormal" data-section="4" style="layout-grid-mode:char;word-break:keep-all"><b><span lang="EN-US" style="font-size:12.0pt;background:transparent">4. <u>OTHERS</u></span></b></h1>
<p class="MsoNormal" style="layout-grid-mode:char;word-break:keep-all"><b><span lang="EN-US" style="background:transparent">4.1 Provide the progress status to manage the E27 Type Approval (TA) status of CBS, referring to the Check-List</span></b></p>
<p class="MsoNormal" style="layout-grid-mode:char;word-break:keep-all"><span lang="EN-US" style="background:transparent">4.1.1 E27 Type Approval Progress Status Check-List</span></p>
<table border="0" cellpadding="0" cellspacing="0" class="MsoNormalTable" style="border-collapse:collapse">
<tr style="height:1.2pt">
<td style="width:151.6pt;border:solid black 1.0pt;border-bottom: solid windowtext 1.0pt;padding:0cm 7.2pt 0cm 7.2pt;height:1.2pt" width="202">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;word-break:keep-all"><b><span lang="EN-US" style="font-size:10.0pt; background:transparent">Item</span></b></p>
</td>
<td style="width:237.75pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.0pt;border-right:solid black 1.0pt; padding:0cm 7.2pt 0cm 7.2pt;height:1.2pt" width="317">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;word-break:keep-all"><b><span lang="EN-US" style="font-size:10.0pt; background:transparent">Status</span></b></p>
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;word-break:keep-all"><b><span lang="EN-US" style="font-size:10.0pt; background:transparent">(Completed / In progress / Not Started / N/A)</span></b></p>
</td>
<td style="width:60.95pt;border-top:solid black 1.0pt;border-left: none;border-bottom:solid windowtext 1.0pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:1.2pt" width="81">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;word-break:keep-all"><b><span lang="EN-US" style="font-size:10.0pt; background:transparent">Remarks</span></b></p>
</td>
</tr>
<tr style="height:18.45pt">
<td style="width:151.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 7.2pt 0cm 7.2pt;height:18.45pt" width="202">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;text-autospace:ideograph-other;word-break:keep-all"><span lang="EN-US" style="background:transparent">Documents preparation</span></p>
</td>
<td style="width:237.75pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt; height:18.45pt" width="317">
<p class="MsoNormal" style="layout-grid-mode:char;text-autospace:ideograph-other; word-break:keep-all"><i><span lang="EN-US" style="color:#7F7F7F;background: transparent">ex.Completed</span></i></p>
</td>
<td style="width:60.95pt;border-top:none;border-left: none;border-bottom:solid black 1.0pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:18.45pt" valign="top" width="81">
</td>
</tr>
<tr style="height:18.45pt">
<td style="width:151.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 7.2pt 0cm 7.2pt;height:18.45pt" width="202">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;text-autospace:ideograph-other;word-break:keep-all"><span lang="EN-US" style="background:transparent">Submit Applicant</span></p>
</td>
<td style="width:237.75pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt; height:18.45pt" width="317">
<p class="MsoNormal" style="layout-grid-mode:char;text-autospace:ideograph-other; word-break:keep-all"><i><span lang="EN-US" style="color:#7F7F7F;background: transparent">ex.Completed</span></i></p>
</td>
<td style="width:60.95pt;border-top:none;border-left: none;border-bottom:solid black 1.0pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:18.45pt" valign="top" width="81">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;text-autospace:ideograph-other;word-break:keep-all"><i><span lang="EN-US" style="color:#7F7F7F;background:transparent">E-mail or Web</span></i></p>
</td>
</tr>
<tr style="height:18.45pt">
<td style="width:151.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 7.2pt 0cm 7.2pt;height:18.45pt" width="202">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;text-autospace:ideograph-other;word-break:keep-all"><span lang="EN-US" style="background:transparent">Documents Review(Class)</span></p>
</td>
<td style="width:237.75pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt; height:18.45pt" width="317">
<p class="MsoNormal" style="layout-grid-mode:char;text-autospace:ideograph-other; word-break:keep-all"><i><span lang="EN-US" style="color:#7F7F7F;background: transparent">ex.Completed</span></i></p>
</td>
<td style="width:60.95pt;border-top:none;border-left: none;border-bottom:solid black 1.0pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:18.45pt" valign="top" width="81">
</td>
</tr>
<tr style="height:18.45pt">
<td style="width:151.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 7.2pt 0cm 7.2pt;height:18.45pt" width="202">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;text-autospace:ideograph-other;word-break:keep-all"><span lang="EN-US" style="background:transparent">Approval Test (PDA)</span></p>
</td>
<td style="width:237.75pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt; height:18.45pt" width="317">
<p class="MsoNormal" style="layout-grid-mode:char;text-autospace:ideograph-other; word-break:keep-all"><i><span lang="EN-US" style="color:#7F7F7F;background: transparent">ex.Completed</span></i></p>
</td>
<td style="width:60.95pt;border-top:none;border-left: none;border-bottom:solid black 1.0pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:18.45pt" valign="top" width="81">
</td>
</tr>
<tr style="height:18.45pt">
<td style="width:151.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 7.2pt 0cm 7.2pt;height:18.45pt" width="202">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;text-autospace:ideograph-other;word-break:keep-all"><span lang="EN-US" style="background:transparent">Issue Certificate (PDA)</span></p>
</td>
<td style="width:237.75pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt; height:18.45pt" width="317">
<p class="MsoNormal" style="layout-grid-mode:char;text-autospace:ideograph-other; word-break:keep-all"><i><span lang="EN-US" style="color:#7F7F7F;background: transparent">ex.Completed</span></i></p>
</td>
<td style="width:60.95pt;border-top:none;border-left: none;border-bottom:solid black 1.0pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:18.45pt" valign="top" width="81">
</td>
</tr>
<tr style="height:18.45pt">
<td style="width:151.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 7.2pt 0cm 7.2pt;height:18.45pt" width="202">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;text-autospace:ideograph-other;word-break:keep-all"><span lang="EN-US" style="background:transparent">Approval Test (MA)</span></p>
</td>
<td style="width:237.75pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt; height:18.45pt" width="317">
<p class="MsoNormal" style="layout-grid-mode:char;text-autospace:ideograph-other; word-break:keep-all"><i><span lang="EN-US" style="color:#7F7F7F;background: transparent">ex.Not started</span></i></p>
</td>
<td style="width:60.95pt;border-top:none;border-left: none;border-bottom:solid black 1.0pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:18.45pt" valign="top" width="81">
</td>
</tr>
<tr style="height:18.45pt">
<td style="width:151.6pt;border:solid black 1.0pt;border-top:none; padding:0cm 7.2pt 0cm 7.2pt;height:18.45pt" width="202">
<p align="center" class="MsoNormal" style="text-align:center;layout-grid-mode: char;text-autospace:ideograph-other;word-break:keep-all"><span lang="EN-US" style="background:transparent">Issue Certificate (MA)</span></p>
</td>
<td style="width:237.75pt;border-top:none;border-left:none; border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;padding:0cm 7.2pt 0cm 7.2pt; height:18.45pt" width="317">
<p class="MsoNormal" style="layout-grid-mode:char;text-autospace:ideograph-other; word-break:keep-all"><i><span lang="EN-US" style="color:#7F7F7F;background: transparent">ex.Not started</span></i></p>
</td>
<td style="width:60.95pt;border-top:none;border-left: none;border-bottom:solid black 1.0pt;border-right:solid black 1.0pt; padding:0cm 5.4pt 0cm 5.4pt;height:18.45pt" valign="top" width="81">
</td>
</tr>
</table>
</div></body>
</html>